<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<meta name="theme-color" content="#0f172a">
<link rel="icon" href="data:image/svg+xml;base64,PHN2ZyB4bWxucz0iaHR0cDovL3d3dy53My5vcmcvMjAwMC9zdmciIHZpZXdCb3g9IjAgMCA2NCA2NCI+CiAgPGRlZnM+CiAgICA8bGluZWFyR3JhZGllbnQgaWQ9ImciIHgxPSIwIiB5MT0iMCIgeDI9IjEiIHkyPSIxIj4KICAgICAgPHN0b3Agb2Zmc2V0PSIwIiBzdG9wLWNvbG9yPSIjMjU2M2ViIi8+CiAgICAgIDxzdG9wIG9mZnNldD0iMSIgc3RvcC1jb2xvcj0iIzBlYTVlOSIvPgogICAgPC9saW5lYXJHcmFkaWVudD4KICA8L2RlZnM+CiAgPHJlY3Qgd2lkdGg9IjY0IiBoZWlnaHQ9IjY0IiByeD0iMTQiIGZpbGw9InVybCgjZykiLz4KICA8cGF0aCBkPSJNMzYgOCAxOCAzNmgxM2wtMyAyMCAxOC0yOEgzM2wzLTIweiIgZmlsbD0iI2ZmZiIvPgo8L3N2Zz4=" type="image/svg+xml">
<meta property="og:type" content="website">
<meta property="og:title" content="变电检修 · 安全规程刷题">
<meta property="og:description" content="119 道变电检修安全规程题：单选 / 读图 / 问答，乱序练习、答案点击显示、进度统计。">
<title>变电检修 · 安全规程刷题</title>
<meta name="description" content="变电检修安全规程题库：单选题、读图题、问答题，支持乱序练习、答案点击显示、进度统计。">
<style>
/* ===== 变电检修 · 安全规程刷题 ===== */
:root {
  --bg: #eef2f7;
  --bg-grad: radial-gradient(1200px 600px at 10% -10%, #dbeafe 0%, transparent 60%),
             radial-gradient(900px 500px at 110% 0%, #ccfbf1 0%, transparent 55%);
  --surface: #ffffff;
  --surface-2: #f8fafc;
  --surface-3: #f1f5f9;
  --border: #e2e8f0;
  --text: #0f172a;
  --text-soft: #475569;
  --text-mute: #94a3b8;
  --primary: #2563eb;
  --primary-soft: #eff6ff;
  --primary-border: #bfdbfe;
  --ok: #059669;
  --ok-soft: #ecfdf5;
  --ok-border: #a7f3d0;
  --bad: #dc2626;
  --bad-soft: #fef2f2;
  --bad-border: #fecaca;
  --warn: #d97706;
  --warn-soft: #fffbeb;
  --warn-border: #fde68a;
  --shadow: 0 1px 2px rgba(15, 23, 42, .04), 0 12px 32px -12px rgba(15, 23, 42, .18);
  --radius: 16px;
  --font: -apple-system, BlinkMacSystemFont, "Segoe UI", "PingFang SC", "Hiragino Sans GB",
          "Microsoft YaHei", "Noto Sans SC", "Source Han Sans SC", sans-serif;
}
html[data-theme="dark"] {
  --bg: #0b1220;
  --bg-grad: radial-gradient(1200px 600px at 10% -10%, #10233f 0%, transparent 60%),
             radial-gradient(900px 500px at 110% 0%, #0b2f2b 0%, transparent 55%);
  --surface: #111c2e;
  --surface-2: #162235;
  --surface-3: #1b2a40;
  --border: #24344d;
  --text: #e8eefb;
  --text-soft: #b7c4da;
  --text-mute: #7f8ea8;
  --primary: #60a5fa;
  --primary-soft: #14243d;
  --primary-border: #2b4a78;
  --ok: #34d399;
  --ok-soft: #0d2b26;
  --ok-border: #17604f;
  --bad: #f87171;
  --bad-soft: #2f1519;
  --bad-border: #7a2a2e;
  --warn: #fbbf24;
  --warn-soft: #2b220e;
  --warn-border: #6b551a;
  --shadow: 0 1px 2px rgba(0, 0, 0, .3), 0 18px 40px -18px rgba(0, 0, 0, .7);
}

* { box-sizing: border-box; }
html, body { margin: 0; padding: 0; }
body {
  font-family: var(--font);
  color: var(--text);
  background: var(--bg);
  background-image: var(--bg-grad);
  background-attachment: fixed;
  min-height: 100vh;
  -webkit-font-smoothing: antialiased;
  line-height: 1.65;
}
h1, h2, h3, p { margin: 0; }
button { font-family: inherit; }
[hidden] { display: none !important; }

/* ---------- 顶栏 ---------- */
.topbar {
  position: sticky;
  top: 0;
  z-index: 20;
  backdrop-filter: blur(14px);
  -webkit-backdrop-filter: blur(14px);
  background: var(--surface);
  background: color-mix(in srgb, var(--surface) 82%, transparent);
  border-bottom: 1px solid var(--border);
}
.topbar-inner {
  max-width: 900px;
  margin: 0 auto;
  padding: 12px 20px;
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 12px;
}
.brand { display: flex; align-items: center; gap: 12px; min-width: 0; }
.brand-mark {
  width: 40px; height: 40px; flex: 0 0 auto;
  display: grid; place-items: center;
  font-size: 20px;
  border-radius: 12px;
  background: linear-gradient(135deg, #2563eb, #0ea5e9);
  box-shadow: 0 6px 16px -6px rgba(37, 99, 235, .7);
}
.brand-text h1 {
  font-size: 17px;
  font-weight: 700;
  letter-spacing: .2px;
  white-space: nowrap;
  overflow: hidden;
  text-overflow: ellipsis;
}
.brand-text p { font-size: 12px; color: var(--text-mute); }
.topbar-actions { display: flex; gap: 8px; flex: 0 0 auto; }

/* ---------- 按钮 ---------- */
.btn {
  appearance: none;
  border: 1px solid transparent;
  border-radius: 10px;
  padding: 9px 14px;
  font-size: 14px;
  font-weight: 600;
  color: var(--text);
  background: var(--surface-2);
  cursor: pointer;
  transition: transform .12s ease, background .15s ease, border-color .15s ease, box-shadow .15s ease;
  white-space: nowrap;
  display: inline-flex;
  align-items: center;
  gap: 6px;
  justify-content: center;
}
.btn:hover { background: var(--surface-3); }
.btn:active { transform: translateY(1px) scale(.99); }
.btn:focus-visible { outline: 2px solid var(--primary); outline-offset: 2px; }
.btn-ghost { background: transparent; border-color: var(--border); color: var(--text-soft); }
.btn-ghost:hover { background: var(--surface-2); color: var(--text); }
.btn-icon { padding: 8px 10px; background: transparent; border-color: var(--border); }
.btn-primary {
  background: linear-gradient(135deg, var(--primary), #0ea5e9);
  color: #fff;
  box-shadow: 0 8px 18px -8px color-mix(in srgb, var(--primary) 80%, transparent);
  border: none;
}
.btn-primary:hover { filter: brightness(1.06); }
.btn-nav {
  border-color: var(--border);
  background: var(--surface-2);
  color: var(--text-soft);
  min-width: 104px;
}
.btn-nav:hover { color: var(--text); }
.btn-nav:disabled { opacity: .4; cursor: not-allowed; transform: none; }
.btn-ok { background: var(--ok-soft); border-color: var(--ok-border); color: var(--ok); }
.btn-ok.active { background: var(--ok); color: #fff; }
.btn-bad { background: var(--bad-soft); border-color: var(--bad-border); color: var(--bad); }
.btn-bad.active { background: var(--bad); color: #fff; }
.btn.danger { color: var(--bad); }
.btn.danger:hover { background: var(--bad-soft); }

/* ---------- 布局 ---------- */
.wrap {
  max-width: 900px;
  margin: 0 auto;
  padding: 22px 20px 64px;
  display: flex;
  flex-direction: column;
  gap: 16px;
}

/* ---------- 统计总览 ---------- */
.overview {
  display: grid;
  grid-template-columns: repeat(4, 1fr);
  gap: 12px;
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: var(--radius);
  padding: 16px;
  box-shadow: var(--shadow);
  position: relative;
}
.stat-card { display: flex; flex-direction: column; gap: 2px; padding: 2px 6px; }
.stat-label { font-size: 12px; color: var(--text-mute); font-weight: 600; letter-spacing: .3px; }
.stat-value { font-size: 26px; font-weight: 800; line-height: 1.2; font-variant-numeric: tabular-nums; }
.stat-value small { font-size: 14px; font-weight: 600; color: var(--text-mute); }
.stat-sub { font-size: 12px; color: var(--text-soft); white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }
.stat-value.ok { color: var(--ok); }
.stat-value.bad { color: var(--bad); }
.progress-track {
  grid-column: 1 / -1;
  height: 6px;
  border-radius: 999px;
  background: var(--surface-3);
  overflow: hidden;
  margin-top: 6px;
}
.progress-fill {
  height: 100%;
  width: 0%;
  border-radius: inherit;
  background: linear-gradient(90deg, var(--primary), #22d3ee);
  transition: width .35s ease;
}

/* ---------- 工具栏 ---------- */
.toolbar {
  display: flex;
  flex-direction: column;
  gap: 12px;
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: var(--radius);
  padding: 12px 14px;
  box-shadow: var(--shadow);
}
.tabs { display: flex; flex-wrap: wrap; gap: 6px; }
.tab {
  border: 1px solid transparent;
  background: transparent;
  color: var(--text-soft);
  border-radius: 999px;
  padding: 7px 13px;
  font-size: 13.5px;
  font-weight: 600;
  cursor: pointer;
  transition: all .15s ease;
  display: inline-flex;
  align-items: center;
  gap: 6px;
}
.tab:hover { background: var(--surface-2); color: var(--text); }
.tab.active {
  background: var(--primary-soft);
  border-color: var(--primary-border);
  color: var(--primary);
}
.tab-count {
  font-size: 11.5px;
  font-weight: 700;
  padding: 0 6px;
  border-radius: 999px;
  background: color-mix(in srgb, currentColor 12%, transparent);
  font-variant-numeric: tabular-nums;
}
.toolbar-controls {
  display: flex;
  flex-wrap: wrap;
  align-items: center;
  gap: 8px;
  border-top: 1px dashed var(--border);
  padding-top: 10px;
}
.toolbar-controls .btn { padding: 7px 11px; font-size: 13px; }
/* 开关 */
.switch { display: inline-flex; align-items: center; gap: 8px; cursor: pointer; user-select: none; margin-right: auto; }
.switch input { position: absolute; opacity: 0; width: 0; height: 0; }
.switch-track {
  width: 40px; height: 22px; border-radius: 999px;
  background: var(--surface-3);
  border: 1px solid var(--border);
  position: relative;
  transition: background .2s ease;
}
.switch-thumb {
  position: absolute; top: 2px; left: 2px;
  width: 16px; height: 16px; border-radius: 50%;
  background: #fff;
  box-shadow: 0 1px 4px rgba(0, 0, 0, .25);
  transition: transform .2s ease;
}
.switch input:checked + .switch-track { background: var(--primary); border-color: var(--primary); }
.switch input:checked + .switch-track .switch-thumb { transform: translateX(18px); }
.switch input:focus-visible + .switch-track { outline: 2px solid var(--primary); outline-offset: 2px; }
.switch-label { font-size: 13px; font-weight: 600; color: var(--text-soft); }

/* ---------- 题卡 ---------- */
.card {
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: 20px;
  padding: 22px 22px 18px;
  box-shadow: var(--shadow);
  display: flex;
  flex-direction: column;
  gap: 16px;
  animation: cardIn .22s ease;
}
@keyframes cardIn {
  from { opacity: 0; transform: translateY(6px); }
  to { opacity: 1; transform: none; }
}
.card-head { display: flex; align-items: center; justify-content: space-between; gap: 10px; }
.badges { display: flex; flex-wrap: wrap; gap: 6px; align-items: center; }
.badge {
  font-size: 12px;
  font-weight: 700;
  padding: 3px 9px;
  border-radius: 999px;
  background: var(--primary-soft);
  color: var(--primary);
  border: 1px solid var(--primary-border);
}
.badge.subtle { background: var(--surface-3); color: var(--text-soft); border-color: var(--border); }
.badge.warn { background: var(--warn-soft); color: var(--warn); border-color: var(--warn-border); }
.counter { font-size: 13px; color: var(--text-mute); font-variant-numeric: tabular-nums; white-space: nowrap; }

.stem {
  font-size: 19px;
  line-height: 1.7;
  font-weight: 700;
  letter-spacing: .1px;
  white-space: pre-wrap;
  word-break: break-word;
}

/* 图片区 */
.image-area {
  display: flex;
  flex-direction: column;
  gap: 10px;
  background: var(--surface-2);
  border: 1px dashed var(--border);
  border-radius: 12px;
  padding: 12px;
}
.image-area img { max-width: 100%; border-radius: 8px; display: block; margin: 0 auto; }
.image-missing {
  display: flex;
  flex-direction: column;
  gap: 4px;
  text-align: center;
  color: var(--text-soft);
  font-size: 13px;
  padding: 10px 6px;
}
.image-missing strong { color: var(--warn); }

/* 选项 */
.options { list-style: none; margin: 0; padding: 0; display: flex; flex-direction: column; gap: 10px; }
.option {
  display: flex;
  align-items: flex-start;
  gap: 12px;
  width: 100%;
  text-align: left;
  background: var(--surface-2);
  border: 1.5px solid var(--border);
  border-radius: 12px;
  padding: 13px 15px;
  cursor: pointer;
  color: var(--text);
  font-size: 15.5px;
  line-height: 1.6;
  transition: border-color .15s ease, background .15s ease, transform .1s ease;
}
.option:hover { border-color: var(--primary-border); background: var(--primary-soft); }
.option:active { transform: scale(.995); }
.option:focus-visible { outline: 2px solid var(--primary); outline-offset: 2px; }
.option .opt-key {
  flex: 0 0 auto;
  width: 26px; height: 26px;
  display: grid; place-items: center;
  border-radius: 8px;
  background: var(--surface-3);
  color: var(--text-soft);
  font-size: 13px;
  font-weight: 800;
  margin-top: 1px;
}
.option .opt-text { flex: 1; min-width: 0; word-break: break-word; }
.option .opt-mark { flex: 0 0 auto; font-size: 16px; line-height: 26px; opacity: 0; transition: opacity .15s ease; }
.option.selected { border-color: var(--primary); background: var(--primary-soft); }
.option.selected .opt-key { background: var(--primary); color: #fff; }
.option.correct { border-color: var(--ok); background: var(--ok-soft); }
.option.correct .opt-key { background: var(--ok); color: #fff; }
.option.correct .opt-mark { opacity: 1; color: var(--ok); }
.option.wrong { border-color: var(--bad); background: var(--bad-soft); animation: shake .3s ease; }
.option.wrong .opt-key { background: var(--bad); color: #fff; }
.option.wrong .opt-mark { opacity: 1; color: var(--bad); }
.option:disabled { cursor: default; }
.option.dimmed { opacity: .55; }
@keyframes shake {
  0%, 100% { transform: translateX(0); }
  25% { transform: translateX(-3px); }
  75% { transform: translateX(3px); }
}

.essay-hint {
  font-size: 13.5px;
  color: var(--text-soft);
  background: var(--surface-2);
  border: 1px dashed var(--border);
  border-radius: 10px;
  padding: 10px 12px;
}

/* 答案区 */
.answer-panel {
  border: 1px solid var(--border);
  border-radius: 14px;
  background: var(--surface-2);
  padding: 16px;
  display: flex;
  flex-direction: column;
  gap: 12px;
  animation: revealIn .25s ease;
}
@keyframes revealIn {
  from { opacity: 0; transform: translateY(-4px); }
  to { opacity: 1; transform: none; }
}
.answer-head { display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
.answer-title { font-size: 14px; font-weight: 700; color: var(--text-soft); }
.answer-pill {
  min-width: 34px; height: 34px; padding: 0 10px;
  display: inline-grid; place-items: center;
  border-radius: 10px;
  background: var(--ok);
  color: #fff;
  font-weight: 800;
  font-size: 16px;
}
.answer-pill.essay { background: var(--primary); }
.answer-verdict { font-size: 13.5px; font-weight: 700; }
.answer-verdict.ok { color: var(--ok); }
.answer-verdict.bad { color: var(--bad); }
.answer-verdict.neutral { color: var(--text-mute); font-weight: 600; }
.answer-text {
  font-size: 15px;
  line-height: 1.8;
  white-space: pre-wrap;
  word-break: break-word;
  background: var(--surface);
  border: 1px solid var(--border);
  border-radius: 10px;
  padding: 12px 14px;
}
.analysis h3 {
  font-size: 12.5px;
  color: var(--text-mute);
  font-weight: 700;
  letter-spacing: .5px;
  margin-bottom: 4px;
}
.analysis p { font-size: 14px; color: var(--text-soft); white-space: pre-wrap; word-break: break-word; }
.essay-grade { display: flex; align-items: center; gap: 8px; flex-wrap: wrap; font-size: 13.5px; color: var(--text-soft); }
.essay-grade .btn { padding: 7px 12px; font-size: 13px; }
.source-line { font-size: 11.5px; color: var(--text-mute); border-top: 1px dashed var(--border); padding-top: 8px; }

/* 操作区 */
.actions { display: flex; align-items: center; gap: 10px; }
.actions .btn-primary { flex: 1; }
.kbd-hint { font-size: 11.5px; color: var(--text-mute); text-align: center; }

.foot {
  display: flex;
  flex-wrap: wrap;
  justify-content: space-between;
  gap: 6px;
  font-size: 12px;
  color: var(--text-mute);
  padding: 4px 4px 0;
}

/* ---------- 弹窗 ---------- */
.dialog {
  border: 1px solid var(--border);
  border-radius: 18px;
  background: var(--surface);
  color: var(--text);
  padding: 0;
  width: min(640px, calc(100vw - 32px));
  max-height: calc(100vh - 60px);
  overflow: auto;
  box-shadow: 0 30px 80px -20px rgba(0, 0, 0, .5);
}
.dialog::backdrop { background: rgba(8, 15, 30, .55); backdrop-filter: blur(3px); }
.dialog-head { display: flex; align-items: center; justify-content: space-between; padding: 18px 22px 0; }
.dialog-head h2 { font-size: 18px; }
.dialog-body { padding: 16px 22px; display: flex; flex-direction: column; gap: 16px; }
.dialog-foot { display: flex; justify-content: flex-end; gap: 10px; padding: 0 22px 20px; flex-wrap: wrap; }
.ring-row { display: flex; align-items: center; gap: 20px; flex-wrap: wrap; }
.ring {
  width: 104px; height: 104px; flex: 0 0 auto;
  border-radius: 50%;
  display: grid; place-items: center;
  background: conic-gradient(var(--primary) calc(var(--pct) * 1%), var(--surface-3) 0);
  position: relative;
}
.ring::before {
  content: "";
  position: absolute; inset: 9px;
  border-radius: 50%;
  background: var(--surface);
}
.ring span { position: relative; font-size: 22px; font-weight: 800; font-variant-numeric: tabular-nums; }
.ring-info { display: flex; flex-direction: column; gap: 2px; font-size: 14px; }
.ring-info .muted { color: var(--text-soft); }
.ok { color: var(--ok); }
.bad { color: var(--bad); }
.stats-table { width: 100%; border-collapse: collapse; font-size: 13.5px; }
.stats-table th, .stats-table td { padding: 8px 6px; text-align: center; border-bottom: 1px solid var(--border); }
.stats-table th { color: var(--text-mute); font-size: 12px; font-weight: 700; }
.stats-table td:first-child, .stats-table th:first-child { text-align: left; }
.stats-table tr:last-child td { border-bottom: none; }
.stats-table .num { font-variant-numeric: tabular-nums; }
.dialog-tip { font-size: 12px; color: var(--text-mute); }

/* Toast */
.toast {
  position: fixed;
  left: 50%;
  bottom: 28px;
  transform: translateX(-50%) translateY(12px);
  background: var(--text);
  color: var(--surface);
  padding: 10px 16px;
  border-radius: 999px;
  font-size: 13px;
  font-weight: 600;
  opacity: 0;
  pointer-events: none;
  transition: opacity .2s ease, transform .2s ease;
  z-index: 50;
  box-shadow: 0 12px 30px -10px rgba(0, 0, 0, .5);
}
.toast.show { opacity: 1; transform: translateX(-50%) translateY(0); }

/* ---------- 响应式 ---------- */
@media (max-width: 720px) {
  .overview { grid-template-columns: repeat(2, 1fr); }
  .stat-value { font-size: 22px; }
  .card { padding: 18px 16px 16px; border-radius: 16px; }
  .stem { font-size: 17px; }
  .wrap { padding: 14px 12px 48px; gap: 12px; }
  .topbar-inner { padding: 10px 14px; }
  .brand-text h1 { font-size: 15px; }
  .actions { gap: 8px; }
  .btn-nav { min-width: 0; flex: 1; padding: 10px 8px; }
  .btn-primary { flex: 1.2; }
  .kbd-hint { display: none; }
  .tab { padding: 6px 10px; font-size: 12.5px; }
  .toolbar-controls .switch { margin-right: 0; width: 100%; }
  .toolbar-controls .btn { flex: 1; }
  .foot { flex-direction: column; }
}
@media (max-width: 420px) {
  .brand-text p { display: none; }
  .topbar-actions .btn span { display: none; }
}
@media (prefers-reduced-motion: reduce) {
  *, *::before, *::after { animation-duration: .001ms !important; transition-duration: .001ms !important; }
}

/* ---------- 图标 ---------- */
.ico { width: 16px; height: 16px; flex: 0 0 auto; display: block; }
.btn-icon .ico { width: 18px; height: 18px; }

</style>
</head>
<body>
<header class="topbar">
  <div class="topbar-inner">
    <div class="brand">
      <span class="brand-mark">⚡</span>
      <div class="brand-text">
        <h1>变电检修 · 安全规程刷题</h1>
        <p id="brand-sub">单选题 103 · 读图题 14 · 问答题 2</p>
      </div>
    </div>
    <div class="topbar-actions">
      <button id="btn-stats" class="btn btn-ghost" type="button" title="查看统计"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><path d="M5 20V12M12 20V5M19 20v-6M3 20h18"/></svg><span>统计</span></button>
      <button id="btn-theme" class="btn btn-icon" type="button" title="切换深色/浅色"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg></button>
    </div>
  </div>
</header>

<main class="wrap">
  <!-- 数据总览 -->
  <section class="overview" aria-label="做题统计">
    <div class="stat-card">
      <span class="stat-label">已作答</span>
      <strong class="stat-value"><span id="stat-answered">0</span><small id="stat-total">/119</small></strong>
      <span class="stat-sub" id="stat-seen">已看答案 0</span>
    </div>
    <div class="stat-card">
      <span class="stat-label">正确</span>
      <strong class="stat-value ok" id="stat-correct">0</strong>
      <span class="stat-sub" id="stat-accuracy">正确率 —</span>
    </div>
    <div class="stat-card warn">
      <span class="stat-label">错误</span>
      <strong class="stat-value bad" id="stat-wrong">0</strong>
      <span class="stat-sub" id="stat-streak">连续答对 0</span>
    </div>
    <div class="stat-card">
      <span class="stat-label">总进度</span>
      <strong class="stat-value" id="stat-progress-pct">0%</strong>
      <span class="stat-sub">已答 / 全部题目</span>
    </div>
    <div class="progress-track" aria-hidden="true"><div class="progress-fill" id="progress-fill"></div></div>
  </section>

  <!-- 工具栏 -->
  <section class="toolbar">
    <nav class="tabs" id="tabs" aria-label="题型筛选">
      <button class="tab active" data-filter="all" type="button">全部 <span class="tab-count" data-count="all">119</span></button>
      <button class="tab" data-filter="single" type="button">单选题 <span class="tab-count" data-count="single">103</span></button>
      <button class="tab" data-filter="image" type="button">读图题 <span class="tab-count" data-count="image">14</span></button>
      <button class="tab" data-filter="essay" type="button">问答题 <span class="tab-count" data-count="essay">2</span></button>
      <button class="tab" data-filter="wrong" type="button">错题 <span class="tab-count" data-count="wrong">0</span></button>
    </nav>
    <div class="toolbar-controls">
      <label class="switch" title="开启后题目与选项都会随机打乱">
        <input type="checkbox" id="toggle-shuffle" checked>
        <span class="switch-track"><span class="switch-thumb"></span></span>
        <span class="switch-label">乱序</span>
      </label>
      <button id="btn-reshuffle" class="btn btn-ghost" type="button" title="重新打乱题目与选项顺序"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M16 3h5v5M4 20 21 3M21 16v5h-5M15 15l6 6M4 4l5 5"/></svg>重新打乱</button>
      <button id="btn-reset" class="btn btn-ghost danger" type="button" title="清空做题记录"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M3 6h18M8 6V4h8v2M6 6l1 14h10l1-14M10 11v5M14 11v5"/></svg>重置进度</button>
    </div>
  </section>

  <!-- 题目卡片 -->
  <article class="card" id="card" aria-live="polite">
    <div class="card-head">
      <div class="badges">
        <span class="badge" id="q-category">单选题</span>
        <span class="badge subtle" id="q-subcategory">专业</span>
        <span class="badge warn" id="q-image-badge" hidden>配图缺失</span>
      </div>
      <span class="counter" id="q-counter">第 1 / 119 题</span>
    </div>

    <h2 class="stem" id="q-stem">正在加载题库…</h2>

    <div class="image-area" id="q-image-area" hidden></div>

    <ul class="options" id="q-options"></ul>

    <div class="essay-hint" id="essay-hint" hidden>问答题：先在心里作答，点“显示答案”后对照参考答案自评。</div>

    <div class="actions">
      <button id="btn-prev" class="btn btn-nav" type="button">← 上一题</button>
      <button id="btn-reveal" class="btn btn-primary" type="button">显示答案</button>
      <button id="btn-next" class="btn btn-nav" type="button">下一题 →</button>
    </div>
    <section class="answer-panel" id="answer-panel" hidden>
      <div class="answer-head">
        <span class="answer-title" id="answer-title">正确答案</span>
        <span class="answer-pill" id="answer-pill">A</span>
        <span class="answer-verdict" id="answer-verdict"></span>
      </div>
      <div class="answer-text" id="answer-text"></div>
      <div class="analysis" id="answer-analysis-box">
        <h3>解析</h3>
        <p id="answer-analysis"></p>
      </div>
      <div class="essay-grade" id="essay-grade" hidden>
        <span>对照参考答案，自评：</span>
        <button class="btn btn-ok" type="button" id="btn-self-correct"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M20 6 9 17l-5-5"/></svg>我答对了</button>
        <button class="btn btn-bad" type="button" id="btn-self-wrong"><svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round" aria-hidden="true"><path d="M18 6 6 18M6 6l12 12"/></svg>没答对</button>
      </div>
      <div class="source-line" id="answer-source"></div>
    </section>

    <p class="kbd-hint">快捷键：← → 切题 · 空格 显示答案 · 数字 1–4 选项</p>
  </article>

  <footer class="foot">
    <span>题库来源：变电检修（B）· 读图 5 选 2 · 问答题 2 选 1</span>
    <span>共 <b id="foot-total">119</b> 题 · 纯静态页面 · 进度保存在本机浏览器</span>
  </footer>
</main>

<!-- 统计弹窗 -->
<dialog id="stats-dialog" class="dialog">
  <div class="dialog-head">
    <h2>学习统计</h2>
    <button class="btn btn-icon" id="btn-close-stats" type="button" aria-label="关闭">✕</button>
  </div>
  <div class="dialog-body">
    <div class="ring-row">
      <div class="ring" id="ring" style="--pct:0">
        <span id="ring-pct">0%</span>
      </div>
      <div class="ring-info">
        <p><b id="dlg-answered">0</b> / <span id="dlg-total">119</span> 题已作答</p>
        <p class="muted">正确 <b class="ok" id="dlg-correct">0</b> · 错误 <b class="bad" id="dlg-wrong">0</b> · 正确率 <b id="dlg-accuracy">—</b></p>
        <p class="muted">已查看答案 <b id="dlg-seen">0</b> 题（含已作答）</p>
      </div>
    </div>
    <table class="stats-table">
      <thead><tr><th>题型</th><th>题量</th><th>已答</th><th>正确</th><th>错误</th><th>正确率</th></tr></thead>
      <tbody id="stats-table-body"></tbody>
    </table>
    <p class="dialog-tip">提示：统计按“最近一次作答”记录；同一道题重复作答只保留最新结果。</p>
  </div>
  <div class="dialog-foot">
    <button class="btn btn-ghost danger" id="btn-reset-2" type="button">清空所有记录</button>
    <button class="btn btn-primary" id="btn-close-stats-2" type="button">知道了</button>
  </div>
</dialog>

<div class="toast" id="toast" hidden></div>

<script>
/* 由 tools/extract.py 自动生成，请勿手工修改 */
window.QUIZ_META = {"title": "变电检修 · 安全规程刷题", "generatedAt": "2026-11-04", "total": 119, "counts": {"单选题": 103, "读图题": 14, "问答题": 2}, "subcategories": {"专业": 49, "十不干": 9, "准入要求": 2, "反违章": 29, "通用": 12, "事故案例": 2}, "sources": {"xlsx": {"rows": 118, "imageRows": 15}, "xls": {"rows": 5, "added": 0}, "doc": 2}, "removedDuplicates": [{"firstId": "x096", "dupId": "x098", "stem": "图上有（   ）违章行为。", "source": {"file": "副本28.变电检修（B）.xlsx", "row": 98}}, {"firstId": "x062", "dupId": "r001", "stem": "图上有（   ）违章行为。", "source": {"file": "副本抽考题库（读图5选2）.xls", "row": 2}}, {"firstId": "x067", "dupId": "r002", "stem": "图上有（   ）违章行为。", "source": {"file": "副本抽考题库（读图5选2）.xls", "row": 3}}, {"firstId": "x068", "dupId": "r003", "stem": "图上有（   ）违章行为。", "source": {"file": "副本抽考题库（读图5选2）.xls", "row": 4}}, {"firstId": "x072", "dupId": "r004", "stem": "图上有（   ）违章行为。", "source": {"file": "副本抽考题库（读图5选2）.xls", "row": 5}}, {"firstId": "x074", "dupId": "r005", "stem": "图上有（   ）违章行为。", "source": {"file": "副本抽考题库（读图5选2）.xls", "row": 6}}], "imagesMissing": true};
window.QUIZ_DATA = [{"id": "x002", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "电容器组检修试验前，对电容器应（    ）多次充分放电。", "options": [{"key": "A", "text": "逐个"}, {"key": "B", "text": "逐相"}, {"key": "C", "text": "整体"}, {"key": "D", "text": "不必"}], "answer": "A", "analysis": "《变电安规》第7.4.2条当验明设备确已无电压后，应立即将检修设备接地并三相短路。电缆及电容器接地前应逐相充分放电，星形接线电容器的中性点应接地、串联电容器及与整组电容器脱离的电容器应逐个多次放电，装在绝缘支架上的电容器外壳也应放电。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 2}, "seq": 1}, {"id": "x003", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "因工作原因必须短时移动或拆除遮栏（围栏）、标示牌，应征得（    ）同意，并在工作负责人的监护下进行。", "options": [{"key": "A", "text": "工作负责人"}, {"key": "B", "text": "专责监护人"}, {"key": "C", "text": "工作票签发人"}, {"key": "D", "text": "工作许可人"}], "answer": "D", "analysis": "《变电安规》第7.5.8条禁止作业人员擅自移动或拆除遮栏（围栏）、标示牌。因工作原因必须短时移动或拆除遮栏（围栏）、标示牌，应征得工作许可人同意，并在工作负责人的监护下进行。完毕后应立即恢复。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 3}, "seq": 2}, {"id": "x004", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "高压试验工作不得少于两人。试验负责人应由有经验的人员担任，开始试验前，（    ）应向全体试验人员详细布置试验中的安全注意事项，交待邻近间隔的带电部位，以及其他安全注意事项。", "options": [{"key": "A", "text": "试验负责人"}, {"key": "B", "text": "试验许可人"}, {"key": "C", "text": "专责监护人"}, {"key": "D", "text": "检修负责人"}], "answer": "A", "analysis": "《变电安规》第14.1.2条高压试验工作不得少于两人。试验负责人应由有经验的人员担任，开始试验前，试验负责人应向全体试验人员详细布置试验中的安全注意事，交待邻近间隔的带电部位，以及其他安全注意事项。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 4}, "seq": 3}, {"id": "x005", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "紧急救护时，发现伤员意识不清、瞳孔扩大无反应、呼吸、心跳停止时，应立即在现场就地抢救，用（    ）支持呼吸和循环，对脑、心重要脏器供氧。", "options": [{"key": "A", "text": "心脏按压法"}, {"key": "B", "text": "口对口呼吸法"}, {"key": "C", "text": "口对鼻呼吸法"}, {"key": "D", "text": "心肺复苏法"}], "answer": "D", "analysis": "《变电安规》附录Q.1.2 要认真观察伤员全身情况，防止伤情恶化。发现伤员意识不清、瞳孔扩大无反应、呼吸、心跳停止时，应立即在现场就地抢救，用心肺复苏法支持呼吸和循环，对脑、心重要脏器供氧。心脏停止跳动后，只有分秒必争地迅速抢救，救活的可能才较大。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 5}, "seq": 4}, {"id": "x006", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "安全带禁止挂在（    ）等物件上。", "options": [{"key": "A", "text": "牢固的钢结构"}, {"key": "B", "text": "固定的安全绳或钢丝绳"}, {"key": "C", "text": "闸刀支持绝缘子"}, {"key": "D", "text": "专用的安全挂架"}], "answer": "C", "analysis": "《变电安规》第18.1.8条安全带的挂钩或绳子应挂在结实牢固的构件上，或专为挂安全带用的钢丝绳上，并应采用高挂低用的方式。禁止挂在移动或不牢固的物件上［如隔离开关（刀闸）支持绝缘子、CVT 绝缘子、母线支柱绝缘子、避雷器支柱绝缘子等］。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 6}, "seq": 5}, {"id": "x007", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "工作人员在现场工作过程中，凡遇到异常情况（如直流系统接地等）或断路器（开关）跳闸、阀闭锁时，不论与本身工作是否有关，都应立即（    ），保持现状，待查明原因，确定与本工作无关时方可继续工作。", "options": [{"key": "A", "text": "停止工作"}, {"key": "B", "text": "报告运维人员"}, {"key": "C", "text": "报告领导"}, {"key": "D", "text": "报告调控人员"}], "answer": "A", "analysis": "《变电安规》第13.5条作业人员在现场工作过程中，凡遇到异常情况（如直流系统接地等）或断路器（开关）跳闸、阀闭锁时，不论与本身工作是否有关，应立即停止工作，保持现状，待查明原因，确定与本工作无关时方可继续工作；若异常情况或断路器（开关）跳闸，阀闭锁是本身工作所引起，应保留现场并立即通知运维人员，以便及时处理。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 7}, "seq": 6}, {"id": "x008", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在没有脚手架或者在没有围栏的脚手架上工作，高度超过（    ）时，应使用安全带，或采取其他可靠的安全措施。", "options": [{"key": "A", "text": "1.5m"}, {"key": "B", "text": "1.2m"}, {"key": "C", "text": "1.0m"}, {"key": "D", "text": "0.8m"}], "answer": "A", "analysis": "《变电安规》第18.1.5条在没有脚手架或者在没有栏杆的脚手架上工作，高度超过.5m 时，应使用安全带，或采取其他可靠的安全措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 8}, "seq": 7}, {"id": "x009", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "现场作业人员有权拒绝（    ）。", "options": [{"key": "A", "text": "违章指挥和强令冒险作业"}, {"key": "B", "text": "工作负责人的指挥"}, {"key": "C", "text": "参加站班会"}, {"key": "D", "text": "加班"}], "answer": "A", "analysis": "《变电安规》第4.5条任何人发现有违反本部分的情况，应立即制止，经纠正后才能恢复作业。各类作业人员有权拒绝违章指挥和强令冒险作业；在发现直接危及人身、电网和设备安全的紧急情况时，有权停止作业或者在采取可能的紧急措施后撤离作业场所，并立即报告。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 9}, "seq": 8}, {"id": "x010", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "遇有电气设备着火时，应立即将有关设备的（    ），然后进行救火。", "options": [{"key": "A", "text": "保护停用"}, {"key": "B", "text": "电源切断"}, {"key": "C", "text": "外壳接地"}, {"key": "D", "text": "重合闸退出"}], "answer": "B", "analysis": "《变电安规》第16.3.3条遇有电气设备着火时，应立即将有关设备的电源切断，然后进行救火。消防器材的配备、使用、维护，消防通道的配置等应遵守DL 5027 的规定。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 10}, "seq": 9}, {"id": "x011", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "若专责监护人必须长时间离开工作现场时，应由（    ）变更专责监护人，履行变更手续，并告知全体被监护人员。", "options": [{"key": "A", "text": "工作票签发人"}, {"key": "B", "text": "工作负责人"}, {"key": "C", "text": "工作许可人"}, {"key": "D", "text": "原专责监护人"}], "answer": "B", "analysis": "《变电安规》第6.5.3条专责监护人不得兼做其他工作。专责监护人临时离开时，应通知被监护人员停止工作或离开工作现场，待专责监护人回来后方可恢复工作。若专责监护人必须长时间离开工作现场时，应由工作负责人变更专责监护人，履行变更手续，并告知全体被监护人员。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 11}, "seq": 10}, {"id": "x012", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "检修设备停电，应拉开隔离开关（刀闸），（    ）应拉至试验或检修位置，应使各方面有一个明显的断开点。", "options": [{"key": "A", "text": "隔离开关（刀闸）"}, {"key": "B", "text": "断路器"}, {"key": "C", "text": "手车开关"}, {"key": "D", "text": "保护切换开关"}], "answer": "C", "analysis": "《变电安规》第7.2.2条检修设备停电，应拉开隔离开关（刀闸），手车开关应拉至试验或检修位置，应使各方面有一个明显的断开点，若无法观察到停电设备的断开点，应有能够反映设备运行状态的电气和机械等指示", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 12}, "seq": 11}, {"id": "x013", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "开启电缆井井盖、电缆沟盖板电缆隧道人孔盖后，应（    ），并有人看守。", "options": [{"key": "A", "text": "设置标准路栏围起"}, {"key": "B", "text": "悬挂“从此进出”标识牌"}, {"key": "C", "text": "悬挂“止步，高压危险”标识牌"}, {"key": "D", "text": "放置“在此工作!”标识牌"}], "answer": "A", "analysis": "《变电安规》第15.2.1.10条开启电缆井井盖、电缆沟盖板及电缆隧道人孔盖时应使用专用工具，同时注意所立位置，以免滑脱后伤人。开启后应设置标准路栏围起，并有人看守。作业人员撤离电缆井或隧道后，应立即将井盖盖好。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 13}, "seq": 12}, {"id": "x014", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "作业人员工作中正常活动范围与110kV设备带电部分的安全距离小于（    ）m时，设备应停电。", "options": [{"key": "A", "text": "1.5"}, {"key": "B", "text": "1.75"}, {"key": "C", "text": "1.8"}, {"key": "D", "text": "2"}], "answer": "A", "analysis": "《变电安规》第7.2.1条作业人员工作中正常活动范围与110kV设备带电部分的安全距离小于（ 1.5 ）m时，设备应停电。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 14}, "seq": 13}, {"id": "x015", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "工作人员进入SF6配电装置室，入口处若无SF6气体含量显示器，应先通风（    ）min，并用检漏仪测量SF6气体含量合格。", "options": [{"key": "A", "text": "8"}, {"key": "B", "text": "10"}, {"key": "C", "text": "12"}, {"key": "D", "text": "15"}], "answer": "D", "analysis": "《变电安规》第11.6条工作人员进入SF6 配电装置室，入口处若无SF6 气体含量显示器，应先通风15min，并用检漏仪测量SF6 气体含量合格。尽量避免一人进入SF6 配电装置室进行巡视，不准一人进入从事检修工作。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 15}, "seq": 14}, {"id": "x016", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在高压设备上工作，应至少由两人进行，并完成保证安全的（    ）。", "options": [{"key": "A", "text": "技术措施和应急措施"}, {"key": "B", "text": "组织措施和现场措施"}, {"key": "C", "text": "组织措施和技术措施"}, {"key": "D", "text": "应急措施和现场措施"}], "answer": "C", "analysis": "《变电安规》第5.4.2条在高压设备上工作， 应至少由两人进行，并完成保证安全的组织措施和技术措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 16}, "seq": 15}, {"id": "x017", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "检修工作结束以前，试加工作电压以后，工作班若需继续工作时，应（    ）。", "options": [{"key": "A", "text": "重新履行工作许可手续"}, {"key": "B", "text": "办理新的工作票"}, {"key": "C", "text": "重新布置安全措施"}, {"key": "D", "text": "重新对工作班组成员交待安全措施"}], "answer": "A", "analysis": "《变电安规》第6.6.3条检修工作结束以前，若需将设备试加工作电压，应按下列条件进行：a） 全体作业人员撤离工作地点。b） 将该系统的所有工作票收回，拆除临时遮栏、接地线和标示牌，恢复常设遮栏。c） 应在工作负责人和运维人员进行全面检查无误后，由运维人员进行加压试验。工作班若需继续工作时，应重新履行工作许可手续。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 17}, "seq": 16}, {"id": "x018", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "高压开关柜内手车开关拉出后，隔离带电部位的挡板封闭后禁止开启，并设置（    ）的标示牌。", "options": [{"key": "A", "text": "“止步，高压危险！”"}, {"key": "B", "text": "“禁止合闸，有人工作！”"}, {"key": "C", "text": "“禁止合闸，线路有人工作！”"}, {"key": "D", "text": "“在此工作！”"}], "answer": "A", "analysis": "《变电安规》第7.5.4条高压开关柜内手车开关拉出后，隔离带电部位的挡板封闭后禁止开启，并设置“止步，高压危险！”的标示牌。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 18}, "seq": 17}, {"id": "x019", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在带电设备周围可以使用（    ）进行测量工作。", "options": [{"key": "A", "text": "钢卷尺"}, {"key": "B", "text": "绝缘尺"}, {"key": "C", "text": "皮卷尺"}, {"key": "D", "text": "线尺（夹有金属丝者）"}], "answer": "B", "analysis": "《变电安规》第16.1.9条在带电设备周围禁止使用钢卷尺、皮卷尺和线尺（夹有金属丝者）进行测量工作。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 19}, "seq": 18}, {"id": "x020", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "凡在坠落高度基准面（    ）及以上的高处进行的作业，都应视作高处作业。", "options": [{"key": "A", "text": "0.7m"}, {"key": "B", "text": "1.0m"}, {"key": "C", "text": "1.5m"}, {"key": "D", "text": "2.0m"}], "answer": "D", "analysis": "《变电安规》国家电网有限公司关于印发《电力安全工作规程（线路部分）》等安全工作规程高处作业补充修订条款的通知“凡在坠落高度基准面 2m 以上（含 2m）有可能坠落的高处进行的作业均称为高处作业。”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 20}, "seq": 19}, {"id": "x021", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "进入作业现场应正确佩戴（    ），现场作业人员应穿.全棉长袖工作服、绝缘鞋。", "options": [{"key": "A", "text": "岗位标示"}, {"key": "B", "text": "上岗证"}, {"key": "C", "text": "工作牌"}, {"key": "D", "text": "安全帽"}], "answer": "D", "analysis": "《变电安规》第4.3.4条进入作业现场应正确佩戴（ 安全帽 ），现场作业人员应穿.全棉长袖工作服、绝缘鞋。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 21}, "seq": 20}, {"id": "x022", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "作业人员应具备必要的安全生产知识，学会紧急救护法，特别要学会（    ）。", "options": [{"key": "A", "text": "创伤急救"}, {"key": "B", "text": "溺水急救"}, {"key": "C", "text": "触电急救"}, {"key": "D", "text": "高空急救"}], "answer": "C", "analysis": "《变电安规》第4.3.3条具备必要的安全生产知识，学会紧急救护法，特别要学会触电急救。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 22}, "seq": 21}, {"id": "x023", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在户外变电站和高压室内搬动梯子、管子等长物，应（    ）搬运，并与带电部分保持足够的安全距离。", "options": [{"key": "A", "text": "两人直立"}, {"key": "B", "text": "两人"}, {"key": "C", "text": "一人"}, {"key": "D", "text": "两人放倒"}], "answer": "D", "analysis": "《变电安规》16.1.10 在户外变电站和高压室内搬动梯子、管子等长物，应两人放倒搬运，并与带电部分保持足够的安全距离。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 23}, "seq": 22}, {"id": "x024", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "触电急救脱离电源，就是要把触电者接触的那一部分带电设备的（    ）断路器（开关）、隔离开关（刀闸）或其他断路设备断开；或设法将触电者与带电设备脱离开。", "options": [{"key": "A", "text": "有关"}, {"key": "B", "text": "所有"}, {"key": "C", "text": "高压"}, {"key": "D", "text": "低压"}], "answer": "B", "analysis": "《变电安规》附录Q触电急救脱离电源，就是要把触电者接触的那一部分带电设备的所有 断路器（开关）、隔离开关（刀闸）或其他断路设备断开；或设法将触电者与带电设备脱离开。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 24}, "seq": 23}, {"id": "x025", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "作业现场的生产条件和安全设施等应符合有关标准、规范的要求，工作人员的（    ）应合格、齐备。", "options": [{"key": "A", "text": "劳动防护用品"}, {"key": "B", "text": "安全工器具"}, {"key": "C", "text": "施工机具"}, {"key": "D", "text": "装备"}], "answer": "A", "analysis": "《变电安规》第4.2.1条作业现场的生产条件和安全设施等应符合有关标准、规范的要求，工作人员的劳动防护用品应合格、齐备。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 25}, "seq": 24}, {"id": "x026", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "安全带应定期检验，检验周期为（    ）。", "options": [{"key": "A", "text": "半年"}, {"key": "B", "text": "1年"}, {"key": "C", "text": "2年"}, {"key": "D", "text": "1年半"}], "answer": "B", "analysis": "《变电安规》第18.1.6条安全带和专作固定安全带的绳索在使用前应进行外观检查。安全带应按附录L 定期抽查检验，不合格的不准使用。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 26}, "seq": 25}, {"id": "x027", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "间断后继续工作，若无（    ）带领，作业人员不得进入工作地点。", "options": [{"key": "A", "text": "工作负责人和专责监护人"}, {"key": "B", "text": "工作负责人或专责监护人"}, {"key": "C", "text": "工作负责人或工作许可人"}, {"key": "D", "text": "工作票签发人或专责监护人"}], "answer": "B", "analysis": "《变电安规》第6.6.1条工作间断时，工作班人员应从工作现场撤出。每日收工，应清扫工作地点，开放已封闭的通道， 并电话告知工作许可人。若工作间断后所有安全措施和接线方式保持不变，工作票可由工作负责人执存。次日复工时，工作负责人应电话告知工作许可人，并重新认真检查确认安全措施是否符合工作票要求。间断后继续工作，若无工作负责人或专责监护人带领，作业人员不得进入工作地点。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 27}, "seq": 26}, {"id": "x028", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "高压验电应（    ）。", "options": [{"key": "A", "text": "戴线手套"}, {"key": "B", "text": "穿防电弧服"}, {"key": "C", "text": "戴护目眼镜"}, {"key": "D", "text": "戴绝缘手套"}], "answer": "D", "analysis": "《变电安规》第7.3.2条高压验电应戴绝缘手套。验电器的伸缩式绝缘棒长度应拉足，验电时手应握在手柄处不得超过护环，人体应与验电设备保持表1 中规定的距离。雨雪天气时不得进行室外直接验电。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 28}, "seq": 27}, {"id": "x029", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "现场使用的安全工器具应（    ）并符合有关要求。", "options": [{"key": "A", "text": "规范"}, {"key": "B", "text": "合格"}, {"key": "C", "text": "齐备"}, {"key": "D", "text": "可靠"}], "answer": "B", "analysis": "《变电安规》第4.2.3条现场使用的安全工器具应合格并符合有关要求。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 29}, "seq": 28}, {"id": "x030", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "任何人发现有违反本部分的情况，应（    ），经纠正后才能恢复作业。", "options": [{"key": "A", "text": "批评教育"}, {"key": "B", "text": "严肃指出"}, {"key": "C", "text": "立即制止"}, {"key": "D", "text": "立即汇报"}], "answer": "C", "analysis": "《变电安规》第4.5条任何人发现有违反本部分的情况，应立即制止，经纠正后才能恢复作业。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 30}, "seq": 29}, {"id": "x031", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在室外构架上工作，则应在工作地点邻近带电部分的横梁上，悬挂（    ）的标示牌。", "options": [{"key": "A", "text": "“禁止攀登，高压危险！”"}, {"key": "B", "text": "“在此工作！”"}, {"key": "C", "text": "“止步，高压危险！”"}, {"key": "D", "text": "“从此上下！”"}], "answer": "C", "analysis": "《变电安规》第7.5.7条在室外构架上工作，则应在工作地点邻近带电部分的横梁上，悬挂“止步，高压危险！”的标示牌。在作业人员上下铁架或梯子上，应悬挂“从此上下！”的标示牌。在邻近其他可能误登的带电构架上，应悬挂“禁止攀登，高压危险！”的标示牌。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 31}, "seq": 30}, {"id": "x032", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "个人保安线由（    ）。", "options": [{"key": "A", "text": "作业人员自装自拆"}, {"key": "B", "text": "工作许可人装拆"}, {"key": "C", "text": "工作负责人装拆"}, {"key": "D", "text": "专责监护人装拆"}], "answer": "A", "analysis": "《变电安规》第7.4.4条对于因平行或邻近带电设备导致检修设备可能产生感应电压时，应加装工作接地线或使用个人保安线，加装的接地线应登录在工作票上，个人保安线由作业人员自装自拆。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 32}, "seq": 31}, {"id": "x033", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "高压设备发生接地时，室外人员不得接近故障点（    ）m以内", "options": [{"key": "A", "text": "2"}, {"key": "B", "text": "4"}, {"key": "C", "text": "6"}, {"key": "D", "text": "8"}], "answer": "D", "analysis": "《变电安规》第5.2.4条高压设备发生接地时，室内人员应距离故障点4m 以外，室外人员应距离故障点8m 以外。进入上述范围人员应穿绝缘靴，接触设备的外壳和构架时，应戴绝缘手套。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 33}, "seq": 32}, {"id": "x034", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "电气工具和用具的电线不准接触（    ），不要放在湿地上，并避免载重车辆和重物压在电线上。", "options": [{"key": "A", "text": "人体"}, {"key": "B", "text": "导电体"}, {"key": "C", "text": "带电体"}, {"key": "D", "text": "热体"}], "answer": "D", "analysis": "《变电安规》第16.4.2.6条电气工具和用具的电线不准接触热体，不要放在湿地上，并避免载重车辆和重物压在电线上。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 34}, "seq": 33}, {"id": "x035", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "使用中的氧气瓶和乙炔气瓶应（    ）固定放置，氧气瓶和乙炔气瓶的距离不得小于5m，气瓶的放置地点不准靠近热源，应距明火10m以外。", "options": [{"key": "A", "text": "水平"}, {"key": "B", "text": "倾斜"}, {"key": "C", "text": "并排"}, {"key": "D", "text": "垂直"}], "answer": "D", "analysis": "《变电安规》第16.5.11条使用中的氧气瓶和乙炔气瓶应垂直放置并固定起来，氧气瓶和乙炔气瓶的距离不得小于5m，气瓶的放置地点不准靠近热源，应距明火10m 以外。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 35}, "seq": 34}, {"id": "x036", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "下列哪项不是工作班人员的安全责任。（    ）", "options": [{"key": "A", "text": "熟悉工作内容、工作流程，掌握安全措施，明确工作中的危险点，并履行确认手续。"}, {"key": "B", "text": "检查工作现场布置的安全措施是否完善，必要时予以补充。"}, {"key": "C", "text": "对自己在工作中的行为负责，互相关心工作安全，并监督本部分的执行和现场安全措施的实施。"}, {"key": "D", "text": "正确使用安全工器具和劳动防护用品。"}], "answer": "B", "analysis": "《变电安规》第6.3.11.5，6.3.11.2条工作班成员：\na） 熟悉工作内容、工作流程，掌握安全措施，明确工作中的危险点，并履行确认手续。b） 严格遵守安全规章制度、技术规程和劳动纪律，对自己在工作中的行为负责，互相关心工作安全，并监督本部分的执行和现场安全措施的实施。c） 正确使用安全工器具和劳动防护用品。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 36}, "seq": 35}, {"id": "x037", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "手持电动工器具有如下（    ）问题时，可以继续使用。", "options": [{"key": "A", "text": "绝缘损坏、电源线护套破裂"}, {"key": "B", "text": "电源线护套油污"}, {"key": "C", "text": "保护线脱落"}, {"key": "D", "text": "插头插座裂开"}], "answer": "B", "analysis": "《变电安规》第16.3.2条手持电动工器具如有绝缘损坏、电源线护套破裂、保护线脱落、插头插座裂开或有损于安全的机械损伤等故障时，应立即进行修理，在未修复前，不得继续使用。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 37}, "seq": 36}, {"id": "x038", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在变、配电站（开关站）的带电区域内或临近带电线路处，禁止使用（    ）。", "options": [{"key": "A", "text": "绝缘梯子"}, {"key": "B", "text": "金属梯子"}, {"key": "C", "text": "竹梯子"}, {"key": "D", "text": "木梯子"}], "answer": "B", "analysis": "《变电安规》第16.1.10条在户外变电站和高压室内搬动梯子、管子等长物，应两人放倒搬运，并与带电部分保持足够的安全距离。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 38}, "seq": 37}, {"id": "x039", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "起吊重物前应由（    ）检查悬吊情况及所吊物件的捆绑情况，认为可靠后方准试行起吊。", "options": [{"key": "A", "text": "工作班成员"}, {"key": "B", "text": "工作负责人"}, {"key": "C", "text": "工作许可人"}, {"key": "D", "text": "吊车司机"}], "answer": "B", "analysis": "《变电安规》第17.2.1.4条起吊重物前，应由工作负责人检查悬吊情况及所吊物件的捆绑情况，认为可靠后方准试行起吊。起吊重物稍一离地（或支持物），应再检查悬吊及捆绑情况，认为可靠后方准继续起吊。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 39}, "seq": 38}, {"id": "x040", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "有限空间作业应坚持（    ）的原则，作业前应进行风险辨识，分析有限空间内气体种类并进行评估监测，做好记录。", "options": [{"key": "A", "text": "先通风、再检测、后作业"}, {"key": "B", "text": "边通风、边作业"}, {"key": "C", "text": "先通风、再作业"}, {"key": "D", "text": "边检测、边作业"}], "answer": "A", "analysis": "《国家电网有限公司有限空间作业安全工作规定\n（试行）》第二十条 ：有限空间作业应当严格遵守“先通风、再检测、后作业”的原则。检测指标包括氧浓度、易燃易爆物质（可燃性气体、爆炸性粉尘）浓度、有毒有害气体浓度。检测应当符合相关国家标准或者行业标准的规定，并做好记录。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 40}, "seq": 39}, {"id": "x041", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "在氧气浓度、有害气体、可燃性气体、粉尘的浓度可能发生变化的环境中作业，当作业中断超过（    ）min，应当重新通风、检测合格后方可进入。", "options": [{"key": "A", "text": "30"}, {"key": "B", "text": "25"}, {"key": "C", "text": "20"}, {"key": "D", "text": "15"}], "answer": "A", "analysis": "《国家电网有限公司电力建设安全工作规程（第1部分：变电）》第7.2.7条在氧气浓度、有害气体、可燃性气体、粉尘的浓度可能发生变化的环境中作业，当作业中断超过30min，应当重新通风、检测合格后方可进入。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 41}, "seq": 40}, {"id": "x042", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "禁止在储存或加工易燃、易爆物品的场所周围（    ）m范围内进行焊接或切割作业。", "options": [{"key": "A", "text": "10"}, {"key": "B", "text": "8"}, {"key": "C", "text": "7"}, {"key": "D", "text": "5"}], "answer": "A", "analysis": "《变电安规》第16.5.3条在重点防火部位和存放易燃易爆场所附近及存有易燃物品的容器上使用电、气焊时，应严格执行动火工作的有关规定，按有关规定填用动火工作票，备有必要的消防器材。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 42}, "seq": 41}, {"id": "x043", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "电缆的试验过程中，更换试验引线时，应先对设备（    ）。作业人员应戴好绝缘手套。", "options": [{"key": "A", "text": "短路"}, {"key": "B", "text": "充分放电"}, {"key": "C", "text": "接地"}, {"key": "D", "text": "验电"}], "answer": "B", "analysis": "《变电安规》第15.2.2.4条电缆的试验过程中，更换试验引线时，应先对设备充分放电，作业人员应戴好绝缘手套。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 43}, "seq": 42}, {"id": "x044", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "起重作业时，起重机臂架、吊具、辅具、钢丝绳及吊物等与220kV带电设备的最小安全距离不得小于（    ），且应设专人监护。", "options": [{"key": "A", "text": "3m"}, {"key": "B", "text": "5m"}, {"key": "C", "text": "6m"}, {"key": "D", "text": "8m"}], "answer": "C", "analysis": "《变电安规》第5.1.4条作业时起重机臂架、吊具、辅具、钢丝绳及吊物等与220kV架空输电线及其他带电体的最小安全距离不得小于（6）米，且应设专人监护。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 44}, "seq": 43}, {"id": "x045", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "对于因平行或邻近带电设备导致检修设备可能产生（    ）时，应加装工作接地线或使用个人保安线。", "options": [{"key": "A", "text": "高电压"}, {"key": "B", "text": "跨步电压"}, {"key": "C", "text": "接触电压"}, {"key": "D", "text": "感应电压"}], "answer": "D", "analysis": "《变电安规》第7.4.4条对于因平行或邻近带电设备导致检修设备可能产生感应电压时，应加装工作接地线或使用个人保安线，加装的接地线应登录在工作票上，个人保安线由作业人员自装自拆。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 45}, "seq": 44}, {"id": "x046", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "装、拆接地线时，人体不得（    ）接地线或未接地的导线，以防止触电。", "options": [{"key": "A", "text": "握住"}, {"key": "B", "text": "碰触"}, {"key": "C", "text": "拉扯"}, {"key": "D", "text": "托住"}], "answer": "B", "analysis": "《变电安规》第7.4.9条装设接地线应先接接地端，后接导体端，接地线应接触良好，连接应可靠。拆接地线的顺序与此相反。装、拆接地线导体端均应使用绝缘棒和戴绝缘手套。人体不得碰触接地线或未接地的导线，以防止触电。带接地线拆设备接头时，应采取防止接地线脱落的措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 46}, "seq": 45}, {"id": "x047", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "依据变电安规，变电站（生产厂房）内外工作场所的井、坑、孔、洞或沟道，应覆以与地面齐平而坚固的盖板。在检修工作中如需将盖板取下，应设（    ）。", "options": [{"key": "A", "text": "障碍物"}, {"key": "B", "text": "临时围栏"}, {"key": "C", "text": "脚手架"}, {"key": "D", "text": "标示牌"}], "answer": "B", "analysis": "变电安规16.1", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 47}, "seq": 46}, {"id": "x048", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "使用砂轮研磨时，应（    ）。", "options": [{"key": "A", "text": "穿绝缘鞋"}, {"key": "B", "text": "戴防护眼镜"}, {"key": "C", "text": "戴绝缘手套"}, {"key": "D", "text": "穿防电弧服"}], "answer": "B", "analysis": "《国家电网有限公司电力建设安全工作规程（第1部分：变电）》第8.3.9.3条使用砂轮研磨时，应戴防护眼镜。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 48}, "seq": 47}, {"id": "x049", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "依据变电安规，用汽车运输气瓶时，气瓶应（    ）放置并可靠固定。", "options": [{"key": "A", "text": "纵向"}, {"key": "B", "text": "横向"}, {"key": "C", "text": "竖立"}, {"key": "D", "text": "水平"}], "answer": "B", "analysis": "变电安规16.5", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 49}, "seq": 48}, {"id": "x050", "type": "single", "category": "单选题", "subcategory": "专业", "stem": "大锤及手锤的柄应用（    ）制成，应装得十分牢固，并将头部用楔栓固定。", "options": [{"key": "A", "text": "整根的硬木"}, {"key": "B", "text": "成型的橡胶"}, {"key": "C", "text": "坚硬的金属"}, {"key": "D", "text": "成型的树脂"}], "answer": "A", "analysis": "《变电安规》16.4.1.2\n大锤和手锤的锤头应完整，其表面应光滑微凸，不准有歪斜、缺口、凹入及裂纹等情形。\n大锤及手锤的柄应用整根的硬木制成，不准用大木料劈开制作，也不能用其他材料替代，应装得十分牢固，并将头部用楔栓固定。锤把上不可有油污。不准戴手套或用单手抡大锤，周围不准有人靠近。狭窄区域，使用大锤应注意周围环境，避免反击力伤人。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 50}, "seq": 49}, {"id": "x051", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：无（    ）的不干。", "options": [{"key": "A", "text": "安全工器具"}, {"key": "B", "text": "领导安排"}, {"key": "C", "text": "票"}, {"key": "D", "text": "现场督察人员"}], "answer": "C", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 51}, "seq": 50}, {"id": "x052", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：（    ）不清楚的不干。", "options": [{"key": "A", "text": "工作流程；危险点"}, {"key": "B", "text": "工作流程；工作地点"}, {"key": "C", "text": "工作任务；危险点"}, {"key": "D", "text": "工作任务；工作地点"}], "answer": "C", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 52}, "seq": 51}, {"id": "x053", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：危险点（    ）未落实的不干。", "options": [{"key": "A", "text": "安全措施"}, {"key": "B", "text": "控制措施"}, {"key": "C", "text": "防护措施"}, {"key": "D", "text": "技术措施"}], "answer": "B", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 53}, "seq": 52}, {"id": "x054", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：超出（    ）未经审批的不干。", "options": [{"key": "A", "text": "作业时间"}, {"key": "B", "text": "作业范围"}, {"key": "C", "text": "作业地点"}, {"key": "D", "text": "作业能力"}], "answer": "B", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 54}, "seq": 53}, {"id": "x055", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：未在（    ）范围内的不干。", "options": [{"key": "A", "text": "安全督查"}, {"key": "B", "text": "安全围栏"}, {"key": "C", "text": "作业地点"}, {"key": "D", "text": "接地保护"}], "answer": "D", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 55}, "seq": 54}, {"id": "x056", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：现场（    ）布置不到位、安全工器具不合格的不干。", "options": [{"key": "A", "text": "组织措施"}, {"key": "B", "text": "技术措施"}, {"key": "C", "text": "安全措施"}, {"key": "D", "text": "安全监督"}], "answer": "C", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 56}, "seq": 55}, {"id": "x057", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：高处作业（    ）措施不完善的不干。", "options": [{"key": "A", "text": "防触电"}, {"key": "B", "text": "防机械损伤"}, {"key": "C", "text": "防误操作"}, {"key": "D", "text": "防坠落"}], "answer": "D", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 57}, "seq": 56}, {"id": "x058", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：有限空间内（    ）未经检测或检测不合格的不干。", "options": [{"key": "A", "text": "气体含量"}, {"key": "B", "text": "氧气含量"}, {"key": "C", "text": "气体压力"}, {"key": "D", "text": "空气压力"}], "answer": "A", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 58}, "seq": 57}, {"id": "x059", "type": "single", "category": "单选题", "subcategory": "十不干", "stem": "国家电网公司生产现场作业“十不干”要求：（    ）不在现场的不干。", "options": [{"key": "A", "text": "工作负责人（专责监护人）"}, {"key": "B", "text": "“四不两直”督查人员"}, {"key": "C", "text": "工作许可人"}, {"key": "D", "text": "到岗到位人员"}], "answer": "A", "analysis": "国家电网公司生产现场作业“十不干”", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 59}, "seq": 58}, {"id": "x060", "type": "single", "category": "单选题", "subcategory": "准入要求", "stem": "作业人员经安全准入考试合格后方可从事现场作业，准入期限为自考试合格之日起（    ）。", "options": [{"key": "A", "text": "半年"}, {"key": "B", "text": "一年"}, {"key": "C", "text": "两年"}, {"key": "D", "text": "三年"}], "answer": "B", "analysis": "《省公司安全准入工作实施细则（试用）》", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 60}, "seq": 59}, {"id": "x061", "type": "single", "category": "单选题", "subcategory": "准入要求", "stem": "作业人员因故间断电气工作连续（    ）以上者，应重新申请参加安全准入考试，成绩合格后方可从事现场作业。", "options": [{"key": "A", "text": "一个月"}, {"key": "B", "text": "两个月"}, {"key": "C", "text": "三个月"}, {"key": "D", "text": "四个月"}], "answer": "C", "analysis": "《省公司安全准入工作实施细则（试用）》", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 61}, "seq": 60}, {"id": "x062", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "无日计划作业，或实际作业内容与日计划不符"}, {"key": "B", "text": "作业人员不清楚工作任务、危险点"}, {"key": "C", "text": "危险点控制措施未落实"}, {"key": "D", "text": "作业人员在划定的安全警示围栏外开展工作"}], "answer": "A", "analysis": "国网公司严重违章第1条 无日作业计划。释义：1.安全风险管控监督平台无日作业计划（含临时计划、抢修计划）。\n2.安全风险管控监督平台中日计划未开工，现场已开展作业；现场作业过程中，计划状态为取消、完工等状态。", "images": ["国网公司严重违章第1条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 62}, "seq": 61}, {"id": "x063", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "针对《国家电网有限公司关于印发严控严防重特大人身事故硬措施通知》15 类典型作业场景,存在重大事故隐患而（   ），冒险组织作业；存在重大事故隐患被要求停止施工、停止使用有关设备、设施、场所或者立即采取排除危险的整改措施，而（   ）的，属于严重违章。", "options": [{"key": "A", "text": "不排除；未执行"}, {"key": "B", "text": "排除；未执行"}, {"key": "C", "text": "不排除；执行"}, {"key": "D", "text": "排除；执行"}], "answer": "A", "analysis": "国网公司严重违章第15条 重要工序、关键环节作业未按施工方案或规定程序开展。释义：1.电网建设工程施工重要工序及关键环节未按施工方案中作业方法、标准或规定程序开展作业。\n2.针对《国家电网有限公司关于印发严控严防重特大人身事故硬措施通知》15 类典型作业场景，未按规定落实强制措施。存在重大事故隐患而不排除，冒险组织作业；存在重大事故隐患被要求停止施工、停止使用有关设备、设施、场所或者立即采取排除危险的整改措施，而未执行的。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 63}, "seq": 62}, {"id": "x064", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "劳务分包人员（   ）担任工作负责人。", "options": [{"key": "A", "text": "必须"}, {"key": "B", "text": "应该"}, {"key": "C", "text": "不能"}, {"key": "D", "text": "允许"}], "answer": "C", "analysis": "国网公司严重违章第8条 工作负责人（作业负责人、专责监护人）不在现场。释义：1.工作负责人（作业负责人、专责监护人）未到现场。\n2.工作负责人（作业负责人）暂时离开作业现场时，未指定能胜任的人员临时代替；或长时间离开作业现场时，未由原工作票签发人变更工作负责人。\n3.专责监护人临时离开作业现场时，未通知被监护人员停止作业；或长时间离开作业现场时，未由工作负责人变更专责监护人。\n4.劳务分包人员担任工作负责人（作业负责人）。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 64}, "seq": 63}, {"id": "x065", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "所有作业人员工作中严禁（），运行人员严禁（）。", "options": [{"key": "A", "text": "无票作业；   无令操作"}, {"key": "B", "text": "无随身携带作业证作业；   无令操作"}, {"key": "C", "text": "无配备防疫物品作业；  冒险作业"}, {"key": "D", "text": "无防寒措施作业；  冒险作业"}], "answer": "A", "analysis": "国网公司严重违章第6条 无票作业。释义：1.未按照《安规》规定使用工作票（施工作业票）、操作票、事故紧急抢修单、作业申请单。\n2.未根据值班调控人员或运维负责人正式发布的指令进行倒闸操作。\n3.在油罐区、注油设备、电缆间、计算机房、换流站阀厅等防火重点部位（场所）以及政府部门、本单位划定的禁止明火区动火作业时，未使用动火票。\n4.未针对跨越架搭设拆除、跨越封网等作业，办理被跨越电力线路的第一种工作票（停电情况）或第二种工作票（不停电情况）。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 65}, "seq": 64}, {"id": "x066", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "作业人员参加作业前应清楚（   ）。", "options": [{"key": "A", "text": "接地线数量"}, {"key": "B", "text": "工作任务、危险点"}, {"key": "C", "text": "班组人员"}, {"key": "D", "text": "车辆是否足够"}], "answer": "B", "analysis": "国网公司严重违章第2条 作业人员不清楚工作任务、工作范围、危险点。释义：1.工作负责人（作业负责人）不了解现场所有的工作内容，不掌握危险点及安全防控措施。\n2.专责监护人不掌握监护范围内的工作内容、危险点及安全防控措施。\n3.作业人员不熟悉本人参与的工作内容，不掌握危险点及安全防控措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 66}, "seq": 65}, {"id": "x067", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "超出作业范围未经审批"}, {"key": "B", "text": "警示围栏未设置"}, {"key": "C", "text": "带电间隔距离过近"}, {"key": "D", "text": "接地线的接地端未接地"}], "answer": "A", "analysis": "国网公司严重违章第3条 超出作业范围未经审批。释义：1.在原工作票的停电及安全措施范围内增加工作任务时，未征得工作票签发人和工作许可人同意，未在工作票上增填工作项目。\n2.原工作票增加工作任务需变更或增设安全措施时，未重新办理新的工作票，并履行签发、许可手续。", "images": ["国网公司严重违章第3条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 67}, "seq": 66}, {"id": "x068", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "安全帽佩戴不正确"}, {"key": "B", "text": "违章指挥"}, {"key": "C", "text": "错挂接地线"}, {"key": "D", "text": "作业点未在接地保护范围"}], "answer": "D", "analysis": "国网公司严重违章第4条 作业点未在接地保护范围。释义：1.装设接地线（接地刀闸）前未验电。\n2.停电工作的设备或地段，可能来电（包括反送电）的各方未在正确位置装设接地线（接地刀闸）。\n3.作业人员擅自移动、拆除接地线（接地刀闸）。\n4.配合停电的线路未在交叉跨越或邻近线路处附近装设接地线。\n5.在平行或邻近带电设备、交叉跨越或同杆架设等易产生感应电压的地点工作，未加装工作接地线或个人保安线。\n6.耐张塔挂线前，未使用导体将耐张绝缘子串短接。\n7.放线区段有跨越、平行带电线路时，牵引机及张力机出线端的导（地）线及牵引绳上未安装接地滑车。", "images": ["国网公司严重违章第4条1.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 68}, "seq": 67}, {"id": "x069", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "混凝土出模时发生局部裂纹现象"}, {"key": "B", "text": "混凝土出模时发生局部塌落现象"}, {"key": "C", "text": "混凝土出模时发生局部气孔现象"}, {"key": "D", "text": "以上都不对"}], "answer": "B", "analysis": "国网公司严重违章第33条 模板支架拆除时混凝土强度未达到设计或规范要求。释义：1.高支模混凝土施工中，混凝土强度未达到设计要求时，拆除模板。\n2.模板滑升、混凝土出模时，混凝土发生流淌或局部塌落现象。\n3.模板爬升时，承载体受力处的混凝土强度小于10MPa，或不满足设计要求。", "images": ["国网公司严重违章第33条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 69}, "seq": 68}, {"id": "x070", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "作业人员经（   ）并合格方可上岗。", "options": [{"key": "A", "text": "安全准入考试"}, {"key": "B", "text": "企业文化考试"}, {"key": "C", "text": "准驾证考试"}, {"key": "D", "text": "入职笔试、面试"}], "answer": "A", "analysis": "国网公司严重违章第12条 释义：人员资质不符合现场作业要求。1.现场作业人员、监理人员未经安全准入考试并合格。\n2.不具备“三种人”资格的人员担任工作票签发人、工作负责人或许可人。\n3.特种设备作业人员、特种作业人员、危险化学品从业人员未依法取得资格证书。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 70}, "seq": 69}, {"id": "x071", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "依据“起重作业无专人指挥”释义，下列情况属于严重违章的是()。", "options": [{"key": "A", "text": "新型起重机械首次在工程上应用"}, {"key": "B", "text": "两台及以上起重机械联合作业"}, {"key": "C", "text": "起重机械在临近带电区域作业"}, {"key": "D", "text": "以上都是"}], "answer": "D", "analysis": "国网公司严重违章第26条 起重作业无专人指挥。释义：1.被吊重量达到起重作业额定起重量的80%。\n2.两台及以上起重机械联合作业。\n3.起吊精密物件、不易吊装的大件或在复杂场所（人员密集区、场地受限或存在障碍物）进行大件吊装。\n4.起重机械在临近带电区域作业。\n5.易燃易爆品必须起吊时。\n6.起重机械设备自身的安装、拆卸。\n7.新型起重机械首次在工程上应用。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 71}, "seq": 70}, {"id": "x072", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "票面缺少签发人签字"}, {"key": "B", "text": "票面缺少许可人签字"}, {"key": "C", "text": "票面缺少工作负责人签字"}, {"key": "D", "text": "没有违章"}], "answer": "C", "analysis": "国网公司严重违章第7条票面关键内容缺失或错误。释义：1.操作票操作设备双重名称，拉合开关、刀闸的顺序以及位置检查、验电、装拆接地线（拉合接地刀闸）、投退保护压板（软压板）等关键内容遗漏或错误。\n2.工作票（含分票、工作任务单、动火票等）票面缺少工作许可人、工作负责人、工作票签发人、工作班成员（含新增人员）等签字信息。票面线路名称（含同杆多回线路双重称号）、设备双重名称填写错误。票面防触电、防高坠、防倒（断）杆、防窒息等重要安全技术措施遗漏或错误。工作票延期、工作负责人变更等未在票面上准确记录。作业票缺少审核人、签发人、作业人员(含新增人员）等签字信息。\n3.操作票发令、操作开始、操作结束时间以及工作票（含分票、工作任务单、动火票、作业票等）签发、许可、计划开工、结束时间存在逻辑错误或与实际不符。", "images": ["国网公司严重违章第7条4.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 72}, "seq": 71}, {"id": "x073", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "硬度"}, {"key": "B", "text": "厚度"}, {"key": "C", "text": "强度"}, {"key": "D", "text": "承载力"}], "answer": "C", "analysis": "国网公司严重违章第33条 模板支架拆除时混凝土强度未达到设计或规范要求。释义：1.高支模混凝土施工中，混凝土强度未达到设计要求时，拆除模板。\n2.模板滑升、混凝土出模时，混凝土发生流淌或局部塌落现象。\n3.模板爬升时，承载体受力处的混凝土强度小于10MPa，或不满足设计要求。", "images": ["国网公司严重违章第33条1.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 73}, "seq": 72}, {"id": "x074", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "牵引过程中，无人监护"}, {"key": "B", "text": "起吊过程中，起吊物下面，有人逗留和通过。"}, {"key": "C", "text": "起吊作业区域，作业人员未戴安全帽"}, {"key": "D", "text": "吊车未使用支撑腿"}], "answer": "C", "analysis": "国网公司严重违章第11条 应用未用或使用不合格的安全工器具。释义：1.在高处作业、垂直交叉作业、立杆架线、起重吊装等存在高坠、物体打击风险的作业区域内，人员未佩戴安全帽。\n2.操作没有机械传动的断路器（开关）、隔离开关（刀闸）或跌落式熔断器，未使用绝缘棒。\n3.应用未用或使用的个体防护装备（安全带、安全绳、静电防护服、防电弧服、屏蔽服装等）、绝缘安全工器具（验电器、接地线、绝缘手套（高压）、绝缘靴、绝缘杆、绝缘遮蔽罩、绝缘隔板等）等专用工具和器具未检测或检测结果不合格。", "images": ["国网公司严重违章第11条3.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 74}, "seq": 73}, {"id": "x075", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "安全风险管控平台上的作业开工状态（）现场实际。", "options": [{"key": "A", "text": "可以超前"}, {"key": "B", "text": "允许滞后"}, {"key": "C", "text": "必须符合"}, {"key": "D", "text": "都可以"}], "answer": "C", "analysis": "国网公司严重违章【第1条】无计划作业。释义2：安全风险管控监督平台中日计划未开工，现场已开展作\n业；现场作业过程中，计划状态为取消、完工等状态。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 75}, "seq": 74}, {"id": "x076", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "依据“作业人员不清楚工作任务、工作范围、危险点”释义：专责监护人不掌握（     ）的工作内容、危险点及安全防控措施，属于严重违章。", "options": [{"key": "A", "text": "监护范围内"}, {"key": "B", "text": "带电部位"}, {"key": "C", "text": "交叉、跨越"}, {"key": "D", "text": "所有"}], "answer": "A", "analysis": "国网公司严重违章【第2条】作业人员不清楚工作任务、工作范围、危险点：释义2-专责监护人不掌握监护范围内的工作内容、危险点及安全防控措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 76}, "seq": 75}, {"id": "x077", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "依据“超出作业范围未经审批”释义，在原工作票的停电及安全措施范围内增加工作任务时，未征得（       ）同意，未在工作票上增填工作项目，此情况属于严重违章。", "options": [{"key": "A", "text": "工作票签发人、工作许可人"}, {"key": "B", "text": "工作负责人、工作许可人"}, {"key": "C", "text": "工作票签发人、工作负责人"}, {"key": "D", "text": "工作负责人、工作票签发人、工作许可人"}], "answer": "A", "analysis": "国网公司严重违章【第3条】超出作业范围未经审批：释义1-在原工作票的停电及安全措施范围内增加工作任务时，未征得工作票签发人和工作许可人同意，未在工作票上增填工作项目。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 77}, "seq": 76}, {"id": "x078", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "下列情况不属于“超出作业范围未经审批”严重违章的是（）", "options": [{"key": "A", "text": "原工作票增加工作任务需变更时，未重新办理新的工作票，并履行签发、许可手续。"}, {"key": "B", "text": "在原工作票的停电及安全措施范围内增加工作任务时，未征得工作票签发人和工作许可人同意，未在工作票上增填工作项目。"}, {"key": "C", "text": "原工作票增设安全措施时，重新办理新的工作票，并履行签发、许可手续。"}, {"key": "D", "text": "在原工作票的停电及安全措施范围内增加工作任务时，未征得工作票签发人和工作许可人同意，就在工作票上增填了工作项目"}], "answer": "C", "analysis": "国网公司严重违章【第3条】超出作业范围未经审批：释义1-在原工作票的停电及安全措施范围内增加工作任务时，未征得工作票签发人和工作许可人同意，未在工作票上增填工作项目。释义2-原工作票增加工作任务需变更或增设安全措施时，未重新办理新的工作票，并履行签发、许可手续。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 78}, "seq": 77}, {"id": "x079", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "在进行高处作业时，以下哪种情况属于严重违章？", "options": [{"key": "A", "text": "搭设符合标准的脚手架并正确使用"}, {"key": "B", "text": "使用高空作业车或升降平台进行作业"}, {"key": "C", "text": "高处作业未搭设脚手架，未使用高空作业车、升降平台或采取其他防止坠落措施"}, {"key": "D", "text": "佩戴个人防护装备如安全带，并确保其正确连接到固定点"}], "answer": "C", "analysis": "国网公司严重违章【第5条】高处作业失去保护：释义2-高处作业未搭设脚手架，未使用高空作业车、升降平台或采取其他防止坠落措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 79}, "seq": 78}, {"id": "x080", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "在填写工作票（含分票、工作任务单、动火票等）时，以下哪种情况属于严重违章？", "options": [{"key": "A", "text": "票面缺少工作许可人、工作负责人、工作票签发人、工作班成员（含新增人员）等签字信息"}, {"key": "B", "text": "票面线路名称（含同杆多回线路双重称号）、设备双重名称填写正确"}, {"key": "C", "text": "票面防触电、防高坠、防倒（断）杆、防窒息等重要安全技术措施详细记录"}, {"key": "D", "text": "工作票延期、工作负责人变更等已在票面上准确记录"}], "answer": "A", "analysis": "国网公司严重违章【第7条】票面（包括作业票、工作票及分票、动火票、操作票等）关键内容缺失或错误：释义2：工作票（含分票、工作任务单、动火票等）票面缺少工作许可人、工作负责人、工作票签发人、工作班成员（含新增人员）等签字信息。票面线路名称（含同杆多回线路双重称号）、设备双重名称填写错误。票面防触电、防高坠、防倒（断）杆、防窒息等重要安全技术措施遗漏或错误。工作票延期、工作负责人变更等未在票面上准确记录。作业票缺少审核人、签发人、作业人员(含新增人员）等签字信息。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 80}, "seq": 79}, {"id": "x081", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "依据“人员资质不符合现场作业要求”释义，安全准入考试合格，但不在发文的“三种人”名单上的人员可以担任（    ）。", "options": [{"key": "A", "text": "工作负责人"}, {"key": "B", "text": "工作许可人"}, {"key": "C", "text": "专责监护人"}, {"key": "D", "text": "以上都不可以"}], "answer": "C", "analysis": "国网公司严重违章【第12条】人员资质不符合现场作业要求：释义2-不具备“三种人”资格的人员担任工作票签发人、工作负责人或许可人", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 81}, "seq": 80}, {"id": "x082", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "山东“5.13”人身事件，某500千伏变电站220千伏线路一项开关更换作业过程中，发生一起物体打击事件，导致1人受伤，事故原因为（）。", "options": [{"key": "A", "text": "作业人员在拆除气室扣盖前未开展气室SF6气体回收泄压，发生物体打击"}, {"key": "B", "text": "作业负责人、专责监护人履责不到位，"}, {"key": "C", "text": "劳务分包人检修方案、标准作业卡内容笼统化、原则化。"}, {"key": "D", "text": "以上都是"}], "answer": "D", "analysis": "2024年安全生产事故事件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 82}, "seq": 81}, {"id": "x083", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "四川“8· 23”人身事故，在拆除铁塔附近的格构式跨越架过程中，跨越架倾倒，造成劳务分包单位 2人死亡、1人受伤。对作业人员而言，该起事故的主要原因是（）", "options": [{"key": "A", "text": "未按照施工方案施工"}, {"key": "B", "text": "安全培训准入不到位"}, {"key": "C", "text": "管理人员未到岗到位"}, {"key": "D", "text": "未意识到天气带来的风险有可能影响作业实施"}], "answer": "A", "analysis": "2024年安全生产事故事件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 83}, "seq": 82}, {"id": "x084", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "西藏“9 ·29”人身事故，作业人员未经准入违章作业，这起事故给我们的警示之一是：高空作业人员在高空作业时，应（）。", "options": [{"key": "A", "text": "作业过程需全程佩戴安全帽"}, {"key": "B", "text": "作业过程需全程正确使用安全带等高空防护措施"}, {"key": "C", "text": "至少有一人监护"}, {"key": "D", "text": "保证自身体力充沛"}], "answer": "B", "analysis": "2024年安全生产事故事件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 84}, "seq": 83}, {"id": "x085", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "从业人员应当接受安全生产教育和培训，掌握本职工作所需的（   ），提高安全生产技能，增强事故预防和应急处理能力。", "options": [{"key": "A", "text": "安全生产知识"}, {"key": "B", "text": "作业环境"}, {"key": "C", "text": "作业条件"}, {"key": "D", "text": "作业装备"}], "answer": "A", "analysis": "《安全生产法》第五十八条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 85}, "seq": 84}, {"id": "x086", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "安全准入考试（   ）专业管理部门等按照国家法律法规应开展的安全教育培训和考试。", "options": [{"key": "A", "text": "不替代"}, {"key": "B", "text": "可替代"}, {"key": "C", "text": "可作为"}, {"key": "D", "text": "视情况可代替"}], "answer": "A", "analysis": "《省公司安全准入工作实施细则（试行）》第十六条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 86}, "seq": 85}, {"id": "x087", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "纳入Ⅰ级“负面清单”的外施人员，准入状态变更为“已失效”，自纳入之日起（   ）内取消其安全准入资格。", "options": [{"key": "A", "text": "一周"}, {"key": "B", "text": "两周"}, {"key": "C", "text": "一个月"}, {"key": "D", "text": "一年"}], "answer": "D", "analysis": "《国网浙江省电力有限公司外包施工队伍及人员退出实施细则》浙电安委办〔2024〕11号第十四条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 87}, "seq": 86}, {"id": "x088", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "外施队伍作业人员在一个自然年度内，违章计分累计达到（   ）分的会被纳入Ⅰ级“负面清单”。", "options": [{"key": "A", "text": "10"}, {"key": "B", "text": "24"}, {"key": "C", "text": "16"}, {"key": "D", "text": "12"}], "answer": "B", "analysis": "《国网浙江省电力有限公司外包施工队伍及人员退出实施细则》浙电安委办〔2024〕11号第十三条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 88}, "seq": 87}, {"id": "x089", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "以下作业需取得特种作业证的是（   ）。", "options": [{"key": "A", "text": "电工作业、高处作业"}, {"key": "B", "text": "高处作业、低处作业"}, {"key": "C", "text": "焊接与热切割作业、变电站内除草"}, {"key": "D", "text": "危险化学品安全作业、孔洞开挖"}], "answer": "A", "analysis": "《特种作业人员安全技术培训考核管理规定》2015-附件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 89}, "seq": 88}, {"id": "x090", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "外施队伍作业人员被纳入“负面清单”的需重新参加安全准入考试，考试合格后方可参加（   ）。", "options": [{"key": "A", "text": "安全学习"}, {"key": "B", "text": "专业技能培训"}, {"key": "C", "text": "现场作业"}, {"key": "D", "text": "作业班组安全活动"}], "answer": "C", "analysis": "《国网浙江省电力有限公司外包施工队伍及人员退出实施细则》浙电安委办〔2024〕11号第十四条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 90}, "seq": 89}, {"id": "x091", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "外施队伍及人员退出管理时限依据管控措施执行，（   ）提前申请移出“负面清单”。", "options": [{"key": "A", "text": "可以"}, {"key": "B", "text": "视情况可以"}, {"key": "C", "text": "不得"}, {"key": "D", "text": "应该"}], "answer": "C", "analysis": "《国网浙江省电力有限公司外包施工队伍及人员退出实施细则》浙电安委办〔2024〕11号第十九条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 91}, "seq": 90}, {"id": "x092", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "劳务人员()独立承担危险性大、专业性强的施工作业。", "options": [{"key": "A", "text": "可以"}, {"key": "B", "text": "视情况可以"}, {"key": "C", "text": "不得"}, {"key": "D", "text": "应该"}], "answer": "C", "analysis": "《国家电网有限公司业务外包安全监督管理办法》（国网（安监/4）853-2023）-第四十三条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 92}, "seq": 91}, {"id": "x093", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "“危险性较大的施工平台无施工方案、超载使用”释义，脚手架拆除作业应按（）的顺序进行，采用上下层同时作业、自下而上或推倒的方式拆除脚手架。", "options": [{"key": "A", "text": "自下而上"}, {"key": "B", "text": "自上而下"}, {"key": "C", "text": "上下同时作业"}, {"key": "D", "text": "推倒"}], "answer": "B", "analysis": "国网公司严重违章第31条 危险性较大的施工平台无施工方案、超载使用。释义：1.悬吊式作业平台、混凝土承重支撑架、24 米以上落地脚手架无施工方案，使用前未经监理验收即投入使用。\n2.吊篮、悬吊式作业平台未设置上限位装置，在作业面下方涉及危险部位、设备设施安全防护、交叉作业等情况的未设置下限位装置。\n3.吊篮、悬吊式作业平台、混凝土承重支撑架、24 米以上落地脚手架超载使用或荷载严重不均。\n4.脚手架拆除作业未按自上而下的顺序进行，采用上下层同时作业、自下而上或推倒的方式拆除脚手架。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 93}, "seq": 92}, {"id": "x094", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "“牵引过程中人员处于受力绳索内角侧或直接拉拽受力导、引线”释义，放线、紧线，遇导、地线有卡、挂住现象时，必须（）后再处理。", "options": [{"key": "A", "text": "紧线"}, {"key": "B", "text": "松线"}, {"key": "C", "text": "断开"}, {"key": "D", "text": "暂停"}], "answer": "B", "analysis": "国网公司严重违章第22条 牵引过程中人员处于受力绳索内角侧或直接拉拽受力导、引线。释义：1.牵引过程中作业人员站在或跨在已受力的牵引绳、起吊绳、导地线的内角侧以及展放的线圈内。\n2.放线、紧线，遇导、地线有卡、挂住现象，未松线后处理，操作人员站在线弯的内角侧，用手直接拉、推导地线。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 94}, "seq": 93}, {"id": "x095", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "针对《国家电网有限公司关于印发严控严防重特大人身事故硬措施通知》要求混凝土建（构）筑物垮塌、脚手架整体倒塌、深基坑及边坡施工等（）类典型场景作业，未按规定编制、论证和审批专项施工方案，属于严重违章", "options": [{"key": "A", "text": "8"}, {"key": "B", "text": "10"}, {"key": "C", "text": "12"}, {"key": "D", "text": "14"}], "answer": "C", "analysis": "国网公司严重违章第14条 专项施工方案未按规定编审批。释义：1.对“超过一定规模的危险性较大的分部分项工程”（含大修、技改等项目），未组织编制专项施工方案（含安全技术措施），未按规定论证和审批。\n2.针对《国家电网有限公司关于印发严控严防重特大人身事故硬措施通知》要求混凝土建（构）筑物垮塌、脚手架整体倒塌、深基坑及边坡施工等12 类典型场景作业，未按规定编制、论证和审批专项施工方案。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 95}, "seq": 94}, {"id": "x096", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "在带电区域或带电设备周围，使用金属梯"}, {"key": "B", "text": "着装不规范"}, {"key": "C", "text": "作业人员未系安全带"}, {"key": "D", "text": "以上都对"}], "answer": "D", "analysis": "国网公司严重违章第18条 在带电设备周围违规使用金属器具。释义：1.在带电设备周围使用钢卷尺、皮卷尺和线尺（夹有金属丝者）进行测量工作。\n2.在变、配电站（开关站）的带电区域内或临近带电设备处，使用金属梯子、金属脚手架等。", "images": ["国网公司严重违章第18条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 96}, "seq": 95}, {"id": "x097", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "作业人员（   ）擅自开启高压开关柜门、检修小窗，擅自移动绝缘挡板。", "options": [{"key": "A", "text": "可以"}, {"key": "B", "text": "禁止"}, {"key": "C", "text": "工作负责人同意可以"}, {"key": "D", "text": "监护人同意可以"}], "answer": "B", "analysis": "国网公司严重违章第16条 擅自解除带电部位隔离措施。释义：1.擅自开启高压开关柜门、检修小窗。\n2.高压开关柜内手车开关拉出后，隔离带电部位的挡板未可靠封闭或擅自开启隔离带电部位的挡板。\n3.擅自移动绝缘挡板（隔板）。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 97}, "seq": 96}, {"id": "x099", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "起重机车轮、支腿或履带的前端、外侧与沟、坑边缘的距离小于沟、坑深度的()倍时，应采取防倾倒、防坍塌措施。", "options": [{"key": "A", "text": "1.2"}, {"key": "B", "text": "1.4"}, {"key": "C", "text": "1.5"}, {"key": "D", "text": "1.7"}], "answer": "A", "analysis": "国网公司严重违章【第25条】起重吊装作业未采取防倾倒措施，超限吊装：释义2-起重机车轮、支腿或履带的前端、外侧与沟、坑边缘的距离小于沟、坑深度的1.2倍时，未采取防倾倒、防坍塌措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 99}, "seq": 97}, {"id": "x100", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "高空锚线应设置（ ）道保护措施：", "options": [{"key": "A", "text": "一"}, {"key": "B", "text": "三"}, {"key": "C", "text": "二"}, {"key": "D", "text": "四"}], "answer": "C", "analysis": "国网公司严重违章第29条 高空锚线未设置二道保护措施。释义：1.平衡挂线、导地线更换作业过程中，导线高空锚线未设置二道保护措施。\n2.更换绝缘子串和移动导线作业过程中，采用单吊（拉）线装置时，未设置防导线脱落的后备保护措施。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 100}, "seq": 98}, {"id": "x101", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "吊车超载"}, {"key": "B", "text": "歪拉斜吊"}, {"key": "C", "text": "无违章"}, {"key": "D", "text": "现场起吊作业过程中吊臂与带电线路安全距离不足"}], "answer": "D", "analysis": "国网公司严重违章第13条 未计算拉线、地锚受力情况和近电作业安全距离情况。释义：1.抱杆、牵张机、索道设备的地锚、拉线，铁塔锚固、导地线锚固的地锚、拉线受力情况未经过验算。\n2.在带电设备附近作业前，未根据带电体安全距离要求，对施工作业中可能进入安全距离内的人员、机具、构件等进行计算校核；或校核结果与现场实际不符，不满足安全要求时未采取有效措施。\n3.地锚、拉线未经验收合格即投入使用。", "images": ["国网公司严重违章第13条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 101}, "seq": 99}, {"id": "x102", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "无计划作业"}, {"key": "B", "text": "漏挂接地线"}, {"key": "C", "text": "无票作业"}, {"key": "D", "text": "着装不规范"}], "answer": "B", "analysis": "国网公司严重违章第4条 作业点未在接地保护范围。释义：1.装设接地线（接地刀闸）前未验电。\n2.停电工作的设备或地段，可能来电（包括反送电）的各方未在正确位置装设接地线（接地刀闸）。\n3.作业人员擅自移动、拆除接地线（接地刀闸）。\n4.配合停电的线路未在交叉跨越或邻近线路处附近装设接地线。\n5.在平行或邻近带电设备、交叉跨越或同杆架设等易产生感应电压的地点工作，未加装工作接地线或个人保安线。\n6.耐张塔挂线前，未使用导体将耐张绝缘子串短接。\n7.放线区段有跨越、平行带电线路时，牵引机及张力机出线端的导（地）线及牵引绳上未安装接地滑车。", "images": ["国网公司严重违章第4条2.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 102}, "seq": 100}, {"id": "x103", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "对“超过一定规模的危险性较大的分部分项工程”（含大修、技改等项目），未组织编制专项（   ）（含安全技术措施），未按规定论证和审批，此情况属于严重违章。", "options": [{"key": "A", "text": "施工方案"}, {"key": "B", "text": "三措方案"}, {"key": "C", "text": "作业指导书"}, {"key": "D", "text": "标准化方案"}], "answer": "A", "analysis": "国网公司严重违章第15条 重要工序、关键环节作业未按施工方案或规定程序开展。释义：1.电网建设工程施工重要工序及关键环节未按施工方案中作业方法、标准或规定程序开展作业。\n2.针对《国家电网有限公司关于印发严控严防重特大人身事故硬措施通知》15 类典型作业场景，未按规定落实强制措施。存在重大事故隐患而不排除，冒险组织作业；存在重大事故隐患被要求停止施工、停止使用有关设备、设施、场所或者立即采取排除危险的整改措施，而未执行的。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 103}, "seq": 101}, {"id": "x104", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "未设专人监护"}, {"key": "B", "text": "约时停、送电"}, {"key": "C", "text": "未使用工作票"}, {"key": "D", "text": "无计划作业"}], "answer": "B", "analysis": "国网公司严重违章第10条 约时停、送电；带电作业约时停用或恢复重合闸。释义：1.电力线路或电气设备的停、送电未按照值班调控人员或工作许可人的指令执行，采取约时停、送电的方式进行倒闸操作。\n2.需要停用重合闸或直流线路再启动功能的带电作业未由值班调控人员履行许可手续，采取约时方式停用或恢复重合闸或直流线路再启动功能。", "images": ["国网公司严重违章第10条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 104}, "seq": 102}, {"id": "x105", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "(  )必须按工作票面要求准确登录安装位置、编号、挂拆时间等信息。", "options": [{"key": "A", "text": "安全带"}, {"key": "B", "text": "工作接地线"}, {"key": "C", "text": "防坠器"}, {"key": "D", "text": "以上都是"}], "answer": "B", "analysis": "国网公司严重违章【第7条】票面（包括作业票、工作票及分票、动火票、操作票等）关键内容缺失或错误。释义1：操作票操作设备双重名称，拉合开关、刀闸的顺序以及位置检查、验电、装拆接地线（拉合接地刀闸）、投退保护压板（软压板）等关键内容遗漏或错误。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 105}, "seq": 103}, {"id": "x106", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "对断层、裂隙、破碎带等不良地质构造的高边坡，（  ）按设计要求采取锚喷或加固等支护措施。", "options": [{"key": "A", "text": "必须"}, {"key": "B", "text": "不需要"}, {"key": "C", "text": "严禁"}, {"key": "D", "text": "不允许"}], "answer": "A", "analysis": "国网公司严重违章第32条 硐室及高边坡施工未进行安全监测、支护不及时。释义：1.硐室开挖未按照规范要求进行超前地质预报，未对硐室围岩稳定情况进行安全确认。\n2.硐室和高边坡开挖未按照规范要求进行安全监测和观测分析。\n3.硐室开挖爆破后，未根据作业面裸露围岩情况采取随机支护措施或未按照设计要求进行跟进支护情况下，擅自进行下道工序施工。\n4.对断层、裂隙、破碎带等不良地质构造的高边坡，未按设计要求采取锚喷或加固等支护措施。\n5.强降雨或长时间降雨后，未检查确认护坡稳定性即进入护坡下方。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 106}, "seq": 104}, {"id": "x107", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "在高处作业、垂直交叉作业、立杆架线、起重吊装等存在高坠、物体打击风险的作业区域内，工作人员未（  ）。属于严重违章", "options": [{"key": "A", "text": "佩戴防护手套"}, {"key": "B", "text": "佩戴安全帽"}, {"key": "C", "text": "系安全绳"}, {"key": "D", "text": "佩戴护目镜"}], "answer": "B", "analysis": "国网公司严重违章第11条 应用未用或使用不合格的安全工器具。释义：1.在高处作业、垂直交叉作业、立杆架线、起重吊装等存在高坠、物体打击风险的作业区域内，人员未佩戴安全帽。\n2.操作没有机械传动的断路器（开关）、隔离开关（刀闸）或跌落式熔断器，未使用绝缘棒。\n3.应用未用或使用的个体防护装备（安全带、安全绳、静电防护服、防电弧服、屏蔽服装等）、绝缘安全工器具（验电器、接地线、绝缘手套（高压）、绝缘靴、绝缘杆、绝缘遮蔽罩、绝缘隔板等）等专用工具和器具未检测或检测结果不合格。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 107}, "seq": 105}, {"id": "x108", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "安全工器具不合格"}, {"key": "B", "text": "卡线器有裂纹"}, {"key": "C", "text": "牵引绳段股"}, {"key": "D", "text": "螺旋千斤顶的螺纹或齿条"}], "answer": "A", "analysis": "国网公司严重违章第11条 应用未用或使用不合格的安全工器具。释义：1.在高处作业、垂直交叉作业、立杆架线、起重吊装等存在高坠、物体打击风险的作业区域内，人员未佩戴安全帽。\n2.操作没有机械传动的断路器（开关）、隔离开关（刀闸）或跌落式熔断器，未使用绝缘棒。\n3.应用未用或使用的个体防护装备（安全带、安全绳、静电防护服、防电弧服、屏蔽服装等）、绝缘安全工器具（验电器、接地线、绝缘手套（高压）、绝缘靴、绝缘杆、绝缘遮蔽罩、绝缘隔板等）等专用工具和器具未检测或检测结果不合格。", "images": ["国网公司严重违章第11条1.jpg", "国网公司严重违章第11条2.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 108}, "seq": 106}, {"id": "x109", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "起重机械起吊（   ）的承载重量，存在起重机侧翻、吊臂折断、吊物坠落等安全风险。", "options": [{"key": "A", "text": "超允许"}, {"key": "B", "text": "过轻"}, {"key": "C", "text": "空载"}, {"key": "D", "text": "较小"}], "answer": "A", "analysis": "国网公司严重违章第25条 起重吊装作业未采取防倾倒措施，超限吊装。释义：1.起重设备、受力工器具（抱杆连接螺栓、吊索具、卸扣等）超负荷使用。\n2.起重机车轮、支腿或履带的前端、外侧与沟、坑边缘的距离小于沟、坑深度的1.2 倍时，未采取防倾倒、防坍塌措施。\n3.吊车未安装限位器。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 109}, "seq": 107}, {"id": "x110", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "下列行为属于“作业点未在接地保护范围”严重违章的是（）", "options": [{"key": "A", "text": "装设接地线（接地刀闸）前应验电"}, {"key": "B", "text": "作业人员可以移动、拆除接地线（接地刀闸）"}, {"key": "C", "text": "配合停电的线路在交叉跨越或邻近线路处附近装设接地线"}, {"key": "D", "text": "耐张塔挂线前，应使用导体将耐张绝缘子串短接"}], "answer": "B", "analysis": "国网公司严重违章【第4条】作业点未在接地保护范围：释义1-装设接地线（接地刀闸）前未验电。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 110}, "seq": 108}, {"id": "x111", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "作业人员不清楚工作任务、危险点"}, {"key": "B", "text": "工作前必须进行安全交底"}, {"key": "C", "text": "未经工作许可（包括在客户侧工作时，未获客户许可），即开始工作"}, {"key": "D", "text": "无票作业"}], "answer": "C", "analysis": "国网公司严重违章第9条 未经许可即开始工作；全部工作未结束即办理终结手续。释义：1.公司系统电网生产作业未经调度管理部门或设备运维管理单位许可，擅自开始工作。\n2.在用户设备上工作，许可工作前，工作负责人未检查确认用户设备的运行状态、安全措施是否符合作业的安全要求。\n3.多小组工作，小组负责人未得到工作负责人的许可即开始工作；工作负责人未得到所有小组负责人工作结束的汇报，就与工作许可人办理工作终结手续。", "images": ["国网公司严重违章第9条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 111}, "seq": 109}, {"id": "x112", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "有限空间作业应执行（   ）的要求。", "options": [{"key": "A", "text": "先检测、再通风、后作业"}, {"key": "B", "text": "先通风、再检测、后作业"}, {"key": "C", "text": "先检测、再作业、后通风"}, {"key": "D", "text": "先通风、再作业、后检测"}], "answer": "B", "analysis": "国网公司严重违章第30条 有限空间作业未执行“先通风、再检测、后作业”要求；未正确设置监护人；未配置或不正确使用安全防护装备、应急救援装备。释义：1.有限空间（电缆井、电缆隧道、深度超过2m 的基坑及沟（槽）内且相对密闭、容易聚集易燃易爆及有毒气体）作业前未通风、未检测。\n2.在有限空间内作业期间，气体检测浓度高于规定要求，冒险作业。\n3.未根据有限空间作业环境和作业内容，配备气体检测设备、呼吸防护用品、坠落防护用品、其他个体防护用品和通风设备、照明设备、通讯设备以及应急救援装备等。\n4.有限空间作业未在入口设置监护人或监护人擅离职守", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 112}, "seq": 110}, {"id": "x113", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "在运行站内使用吊车、高空作业车、挖掘机等大型机械开展作业时，如要改变施工方案规定的工作内容、工作方式等内容时需经以下哪个单位批准（）。", "options": [{"key": "A", "text": "本地市公司安管中心"}, {"key": "B", "text": "调度控制中心"}, {"key": "C", "text": "运维检修部"}, {"key": "D", "text": "设备运维单位"}], "answer": "D", "analysis": "国网公司严重违章第19条 大型机械在运行站内或邻近带电线路处违规作业。释义：1.在运行站内使用起重机、高空作业车、挖掘机等大型机械开展作业前，施工方案未经设备运维单位批准。\n2.未经设备运维单位批准，擅自改变运行站内起重机、高空作业车、挖掘机等大型机械的工作内容、工作方式、行进路线、作业地点等。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 113}, "seq": 111}, {"id": "x114", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "特种作业人员上岗前（   ）依法取得资格证书。", "options": [{"key": "A", "text": "必须"}, {"key": "B", "text": "不需要"}, {"key": "C", "text": "禁止"}, {"key": "D", "text": "可以"}], "answer": "A", "analysis": "国网公司严重违章第12条 释义：人员资质不符合现场作业要求。1.现场作业人员、监理人员未经安全准入考试并合格。\n2.不具备“三种人”资格的人员担任工作票签发人、工作负责人或许可人。\n3.特种设备作业人员、特种作业人员、危险化学品从业人员未依法取得资格证书。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 114}, "seq": 112}, {"id": "x115", "type": "single", "category": "读图题", "subcategory": "", "stem": "图上有（   ）违章行为。", "options": [{"key": "A", "text": "未戴绝缘手套"}, {"key": "B", "text": "未进行防坠保护"}, {"key": "C", "text": "无人监护"}, {"key": "D", "text": "未正确佩戴安全帽"}], "answer": "B", "analysis": "国网公司严重违章第5条 高处作业失去保护。释义：1.高处作业人员在上下、转移作业位置时，失去安全保护。\n2.高处作业未搭设脚手架，未使用高空作业车、升降平台或采取其他防止坠落措施。\n3.在深基坑口、坝顶、陡坡、屋顶、悬崖、杆塔、吊桥以及其他危险的边沿进行工作，临空一面未装设安全网或防护栏杆，或作业人员未使用安全带。", "images": ["国网公司严重违章第5条.jpg"], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 115}, "seq": 113}, {"id": "x116", "type": "single", "category": "单选题", "subcategory": "反违章", "stem": "有限空间作业时，以下做法正确的时（）", "options": [{"key": "A", "text": "深基坑内作业未配置使用气体检测仪和通风设施"}, {"key": "B", "text": "深基坑作业无人监护"}, {"key": "C", "text": "作业前，严格执行“先通风、再检测、后作业”要求"}, {"key": "D", "text": "作业前未进行通风及气体检测"}], "answer": "C", "analysis": "国网公司严重违章【第30条】有限空间作业未执行“先通风、再检测、后作业”要求；未正确设置监护人；未配置或不正确使用安全防护装备、应急救援装备：释义3、未根据有限空间作业环境和作业内容，配备气体检测设备、呼吸防护用品、坠落防护用品、其他个体防护用品和通风设备、照明设备、通讯设备以及应急救援装备等。4、有限空间作业未在入口设置监护人或监护人擅离职守。", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 116}, "seq": 114}, {"id": "x117", "type": "single", "category": "单选题", "subcategory": "通用", "stem": "特种作业人员（   ）经专门的安全技术培训并考核合格，取得《特种作业操作证》后，方可上岗作业。", "options": [{"key": "A", "text": "非必要"}, {"key": "B", "text": "可以"}, {"key": "C", "text": "必须"}, {"key": "D", "text": "需要"}], "answer": "C", "analysis": "《特种作业人员安全技术培训考核管理规定》2015-第五条", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 117}, "seq": 115}, {"id": "x118", "type": "single", "category": "单选题", "subcategory": "事故案例", "stem": "重庆“4.28”500 千伏陈家桥站 1 号主变 C 相爆燃事件,某500 千伏变电站1号主变 C相在送电过程中发生起火爆燃，直接原因是：（）。", "options": [{"key": "A", "text": "作业人员在主变内检时遗留异物"}, {"key": "B", "text": "现场旁站监督作用未有效发挥"}, {"key": "C", "text": "项目组织管理不规范"}, {"key": "D", "text": "以上都是"}], "answer": "A", "analysis": "2024年安全生产事故事件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 118}, "seq": 116}, {"id": "x119", "type": "single", "category": "单选题", "subcategory": "事故案例", "stem": "某1000kV变电站1000kV主变停电事件，吊车吊臂靠近运行中的 500 千伏软母线发生放电，该起事故的教训之一是现场可采取以下哪些紧急叫停措施（），确保吊车指挥人员和专责监护人叫停作业的信号有效传递给吊车司机。", "options": [{"key": "A", "text": "对讲机"}, {"key": "B", "text": "鸣哨"}, {"key": "C", "text": "手势、旗语等视觉信号"}, {"key": "D", "text": "以上都是"}], "answer": "D", "analysis": "2024年安全生产事故事件", "images": [], "sourceRef": {"file": "副本28.变电检修（B）.xlsx", "row": 119}, "seq": 117}, {"id": "e001", "type": "essay", "category": "问答题", "subcategory": "", "stem": "“反三违、除五害”中的“五害”指什么？", "options": [], "answer": "", "answerText": "1.无计划作业\n2.作业人员不清楚工作任务、工作范围、危险点\n3.超出作业范围未经审批\n4.作业点未在接地保护范围\n5.高处作业失去保护", "answerNote": "必须全部答对", "analysis": "", "images": [], "sourceRef": {"file": "问答题（2选1）.doc", "row": 1}, "seq": 118}, {"id": "e002", "type": "essay", "category": "问答题", "subcategory": "", "stem": "生产现场作业“十不干”是指？", "options": [], "answer": "", "answerText": "1.无票的不干；\n2.工作任务、危险点不清楚的不干；\n3.危险点控制措施未落实的不干；\n4.超出作业范围未经审批的不干；\n5.未在接地保护范围内的不干；\n6.现场安全措施布置不到位、安全工器具不合格的不干；\n7.杆塔根部、基础和拉线不牢固的不干；\n8.高处作业防坠落措施不完善的不干；\n9.有限空间内气体含量未经检测或检测不合格的不干；\n10.工作负责人（专责监护人）不在现场的不干。", "answerNote": "答对5个以上算通过", "analysis": "", "images": [], "sourceRef": {"file": "问答题（2选1）.doc", "row": 2}, "seq": 119}];

</script>
<script>
/* 变电检修 · 安全规程刷题 —— 交互逻辑
 * 数据来自 js/questions.js（window.QUIZ_DATA / window.QUIZ_META）
 */
(function () {
  "use strict";

  var QUESTIONS = Array.isArray(window.QUIZ_DATA) ? window.QUIZ_DATA : [];
  var META = window.QUIZ_META || {};
  var LS_KEY = "substation-quiz-v1";
  var LETTERS = "ABCDEFGH";

  var CATEGORY_ORDER = ["单选题", "读图题", "问答题"];
  var FILTER_DEFS = {
    all: function () { return true; },
    single: function (q) { return q.category === "单选题"; },
    image: function (q) { return q.category === "读图题"; },
    essay: function (q) { return q.type === "essay"; },
    wrong: function (q, rec) { return rec && rec.correct === false; }
  };

  var QID = {};
  QUESTIONS.forEach(function (q) { QID[q.id] = q; });

  var state = loadState();
  var answerShown = false;
  var els = {};

  /* ---------------- 状态读写 ---------------- */
  function defaultState() {
    return {
      shuffle: true,
      filter: "all",
      index: 0,
      order: [],
      optionOrders: {},
      records: {},
      theme: "auto"
    };
  }

  function loadState() {
    var s = defaultState();
    try {
      var raw = localStorage.getItem(LS_KEY);
      if (!raw) return s;
      var saved = JSON.parse(raw);
      if (!saved || typeof saved !== "object") return s;
      if (typeof saved.shuffle === "boolean") s.shuffle = saved.shuffle;
      if (typeof saved.filter === "string" && FILTER_DEFS[saved.filter]) s.filter = saved.filter;
      if (typeof saved.index === "number" && saved.index >= 0) s.index = saved.index;
      if (Array.isArray(saved.order)) s.order = saved.order.filter(function (id) { return !!QID[id]; });
      if (saved.optionOrders && typeof saved.optionOrders === "object") s.optionOrders = saved.optionOrders;
      if (saved.records && typeof saved.records === "object") s.records = sanitizeRecords(saved.records);
      if (saved.theme === "light" || saved.theme === "dark" || saved.theme === "auto") s.theme = saved.theme;
    } catch (e) { /* localStorage 不可用则用内存状态 */ }
    return s;
  }

  function sanitizeRecords(records) {
    var out = {};
    Object.keys(records).forEach(function (id) {
      if (!QID[id]) return;
      var r = records[id];
      if (!r || typeof r !== "object") return;
      out[id] = {
        selectedKey: typeof r.selectedKey === "string" ? r.selectedKey : null,
        revealed: !!r.revealed,
        correct: typeof r.correct === "boolean" ? r.correct : undefined,
        ts: typeof r.ts === "number" ? r.ts : 0
      };
    });
    return out;
  }

  function saveState() {
    try {
      localStorage.setItem(LS_KEY, JSON.stringify({
        shuffle: state.shuffle,
        filter: state.filter,
        index: state.index,
        order: state.order,
        optionOrders: state.optionOrders,
        records: state.records,
        theme: state.theme
      }));
    } catch (e) { /* 忽略：隐私模式或空间不足 */ }
  }

  /* ---------------- 选题 / 乱序 ---------------- */
  function shuffleArr(arr) {
    for (var i = arr.length - 1; i > 0; i--) {
      var j = Math.floor(Math.random() * (i + 1));
      var t = arr[i]; arr[i] = arr[j]; arr[j] = t;
    }
    return arr;
  }

  function idsForFilter(filter) {
    return QUESTIONS.filter(function (q) {
      return FILTER_DEFS[filter] ? FILTER_DEFS[filter](q, state.records[q.id]) : true;
    }).map(function (q) { return q.id; });
  }

  function buildOrder(filter) {
    var ids = idsForFilter(filter);
    if (state.shuffle) shuffleArr(ids);
    return ids;
  }

  function ensureOrder() {
    // 校验已保存的 order 是否与当前筛选匹配，不匹配则重建
    var expected = idsForFilter(state.filter);
    if (!state.order.length) {
      state.order = state.shuffle ? shuffleArr(expected.slice()) : expected;
      state.index = 0;
    } else if (state.filter !== "wrong") {
      // 静态筛选（all/single/image/essay）：数量必须一致，否则数据已更新，重建
      if (state.order.length !== expected.length) {
        state.order = state.shuffle ? shuffleArr(expected.slice()) : expected;
        state.index = 0;
      }
    }
    if (state.index >= state.order.length) state.index = Math.max(0, state.order.length - 1);
    if (state.index < 0) state.index = 0;
  }

  function currentQuestion() {
    return QID[state.order[state.index]] || null;
  }

  function getRecord(id) {
    return state.records[id] || null;
  }

  function displayOptions(q) {
    var originals = q.options || [];
    if (!originals.length) return [];
    if (!state.shuffle) {
      return originals.map(function (o, i) {
        return { key: o.key, text: o.text, letter: LETTERS[i] };
      });
    }
    var keys = originals.map(function (o) { return o.key; });
    var saved = state.optionOrders[q.id];
    if (!saved || saved.length !== keys.length || saved.some(function (k) { return keys.indexOf(k) === -1; })) {
      saved = shuffleArr(keys.slice());
      state.optionOrders[q.id] = saved;
      saveState();
    }
    var byKey = {};
    originals.forEach(function (o) { byKey[o.key] = o; });
    return saved.map(function (k, i) {
      return { key: k, text: byKey[k].text, letter: LETTERS[i] };
    });
  }

  /* ---------------- 统计 ---------------- */
  function computeStats() {
    var stats = {
      total: QUESTIONS.length,
      answered: 0,
      correct: 0,
      wrong: 0,
      seen: 0,
      streak: 0,
      byCategory: {},
      answeredList: []
    };
    CATEGORY_ORDER.forEach(function (c) {
      stats.byCategory[c] = { total: 0, answered: 0, correct: 0, wrong: 0 };
    });
    QUESTIONS.forEach(function (q) {
      var cat = stats.byCategory[q.category];
      if (cat) cat.total++;
      var r = state.records[q.id];
      if (!r) return;
      if (r.revealed) stats.seen++;
      if (typeof r.correct === "boolean") {
        stats.answered++;
        stats.answeredList.push({ id: q.id, correct: r.correct, ts: r.ts || 0 });
        if (cat) { cat.answered++; if (r.correct) cat.correct++; else cat.wrong++; }
        if (r.correct) stats.correct++; else stats.wrong++;
      }
    });
    stats.accuracy = stats.answered ? Math.round((stats.correct / stats.answered) * 100) : null;
    // 连续答对：按最近一次作答时间倒序，遇到错误即中断
    stats.answeredList.sort(function (a, b) { return b.ts - a.ts; });
    for (var i = 0; i < stats.answeredList.length; i++) {
      if (stats.answeredList[i].correct) stats.streak++;
      else break;
    }
    return stats;
  }

  function pct(part, whole) {
    if (!whole) return "0%";
    return Math.round((part / whole) * 100) + "%";
  }

  function renderStats() {
    var s = computeStats();
    els.statAnswered.textContent = s.answered;
    els.statTotal.textContent = "/" + s.total;
    els.statSeen.textContent = "已查看答案 " + s.seen;
    els.statCorrect.textContent = s.correct;
    els.statWrong.textContent = s.wrong;
    els.statAccuracy.textContent = s.accuracy === null ? "正确率 —" : "正确率 " + s.accuracy + "%";
    els.statStreak.textContent = "连续答对 " + s.streak;
    var progress = s.total ? (s.answered / s.total) * 100 : 0;
    els.statProgressPct.textContent = Math.round(progress) + "%";
    els.progressFill.style.width = progress + "%";
    els.footTotal.textContent = s.total;

    // tabs 计数
    var counts = { all: s.total, single: 0, image: 0, essay: 0, wrong: s.wrong };
    QUESTIONS.forEach(function (q) {
      if (q.category === "单选题") counts.single++;
      else if (q.category === "读图题") counts.image++;
      else if (q.type === "essay") counts.essay++;
    });
    Object.keys(counts).forEach(function (k) {
      var el = els.tabCounts[k];
      if (el) el.textContent = counts[k];
    });

    // 统计弹窗
    els.dlgAnswered.textContent = s.answered;
    els.dlgTotal.textContent = s.total;
    els.dlgCorrect.textContent = s.correct;
    els.dlgWrong.textContent = s.wrong;
    els.dlgAccuracy.textContent = s.accuracy === null ? "—" : s.accuracy + "%";
    els.dlgSeen.textContent = s.seen;
    els.ringPct.textContent = s.total ? pct(s.answered, s.total) : "0%";
    els.ring.style.setProperty("--pct", s.total ? (s.answered / s.total) * 100 : 0);

    var html = "";
    CATEGORY_ORDER.forEach(function (c) {
      var row = s.byCategory[c] || { total: 0, answered: 0, correct: 0, wrong: 0 };
      html += "<tr><td>" + c + "</td><td class='num'>" + row.total + "</td><td class='num'>" + row.answered +
        "</td><td class='num ok'>" + row.correct + "</td><td class='num bad'>" + row.wrong +
        "</td><td class='num'>" + (row.answered ? pct(row.correct, row.answered) : "—") + "</td></tr>";
    });
    html += "<tr><td><b>合计</b></td><td class='num'><b>" + s.total + "</b></td><td class='num'><b>" +
      s.answered + "</b></td><td class='num ok'><b>" + s.correct + "</b></td><td class='num bad'><b>" +
      s.wrong + "</b></td><td class='num'><b>" + (s.accuracy === null ? "—" : s.accuracy + "%") + "</b></td></tr>";
    els.statsTableBody.innerHTML = html;
  }

  /* ---------------- 渲染 ---------------- */
  function renderTabs() {
    Array.prototype.forEach.call(els.tabs.querySelectorAll(".tab"), function (tab) {
      var active = tab.getAttribute("data-filter") === state.filter;
      tab.classList.toggle("active", active);
      tab.setAttribute("aria-pressed", active ? "true" : "false");
    });
    els.shuffleToggle.checked = state.shuffle;
  }

  function setBadge(el, text) {
    if (text) { el.textContent = text; el.hidden = false; }
    else { el.hidden = true; }
  }

  function renderImageArea(q) {
    var area = els.imageArea;
    area.innerHTML = "";
    if (!q.images || !q.images.length) { area.hidden = true; return; }
    area.hidden = false;

    var missing = document.createElement("div");
    missing.className = "image-missing";
    missing.innerHTML = "<strong>原题配图缺失</strong><span>题库文件未附带图片（" +
      q.images.join("、").replace(/</g, "&lt;") +
      "）。如有图片，请放入项目的 <code>images/</code> 目录并保持同名，刷新即可显示。</span>";
    area.appendChild(missing);

    var loaded = 0;
    q.images.forEach(function (name) {
      var img = document.createElement("img");
      img.alt = "题目配图：" + name;
      img.loading = "lazy";
      img.src = "images/" + name.split("/").map(encodeURIComponent).join("/");
      img.addEventListener("load", function () {
        loaded++;
        missing.hidden = true;
        area.appendChild(img);
      });
      img.addEventListener("error", function () { /* 文件不存在：保留占位提示 */ });
    });
  }

  function renderOptions(q, rec) {
    var list = els.options;
    list.innerHTML = "";
    if (q.type === "essay") { list.hidden = true; return; }
    list.hidden = false;

    var opts = displayOptions(q);
    var revealed = !!(rec && rec.revealed);
    var selectedKey = rec ? rec.selectedKey : null;
    var correctKey = q.answer;

    opts.forEach(function (o) {
      var li = document.createElement("li");
      var btn = document.createElement("button");
      btn.type = "button";
      btn.className = "option";
      btn.setAttribute("data-key", o.key);
      btn.setAttribute("aria-label", "选项 " + o.letter + "：" + o.text);
      if (revealed) btn.disabled = true;

      var keySpan = document.createElement("span");
      keySpan.className = "opt-key";
      keySpan.textContent = o.letter;

      var textSpan = document.createElement("span");
      textSpan.className = "opt-text";
      textSpan.textContent = o.text;

      var mark = document.createElement("span");
      mark.className = "opt-mark";
      mark.setAttribute("aria-hidden", "true");

      if (revealed) {
        if (o.key === correctKey) {
          btn.classList.add("correct");
          mark.textContent = "✓";
        } else if (o.key === selectedKey) {
          btn.classList.add("wrong");
          mark.textContent = "✗";
        } else {
          btn.classList.add("dimmed");
        }
      } else if (o.key === selectedKey) {
        btn.classList.add("selected");
      }

      btn.appendChild(keySpan);
      btn.appendChild(textSpan);
      btn.appendChild(mark);
      btn.addEventListener("click", function () { selectOption(o.key); });
      li.appendChild(btn);
      list.appendChild(li);
    });
  }

  function correctDisplayLetter(q) {
    var opts = displayOptions(q);
    for (var i = 0; i < opts.length; i++) if (opts[i].key === q.answer) return opts[i].letter;
    return q.answer;
  }

  function renderAnswer(q, rec) {
    var panel = els.answerPanel;
    var revealed = !!(rec && rec.revealed) || q.type === "essay" && answerShown;
    if (!answerShown || !q) { panel.hidden = true; return; }
    panel.hidden = false;

    var isEssay = q.type === "essay";
    els.answerTitle.textContent = isEssay ? "参考答案" : "正确答案";
    els.answerPill.classList.toggle("essay", isEssay);
    els.answerPill.textContent = isEssay ? "参考" : correctDisplayLetter(q);

    var verdict = els.answerVerdict;
    verdict.className = "answer-verdict";
    if (isEssay) {
      if (rec && rec.correct === true) { verdict.textContent = "✓ 自评答对"; verdict.classList.add("ok"); }
      else if (rec && rec.correct === false) { verdict.textContent = "✗ 自评没答对"; verdict.classList.add("bad"); }
      else { verdict.textContent = "已看答案（未自评）"; verdict.classList.add("neutral"); }
    } else if (rec && rec.revealed) {
      if (rec.correct === true) { verdict.textContent = "✓ 回答正确"; verdict.classList.add("ok"); }
      else if (rec.correct === false) { verdict.textContent = "✗ 回答错误"; verdict.classList.add("bad"); }
      else { verdict.textContent = "已看答案（未作答）"; verdict.classList.add("neutral"); }
    } else {
      verdict.textContent = "记一记";
      verdict.classList.add("neutral");
    }

    if (isEssay) {
      els.answerText.hidden = false;
      els.answerText.textContent = (q.answerNote ? "（" + q.answerNote + "）\n" : "") + (q.answerText || "");
    } else {
      var opts = displayOptions(q);
      var correctOpt = null;
      opts.forEach(function (o) { if (o.key === q.answer) correctOpt = o; });
      els.answerText.hidden = false;
      els.answerText.textContent = correctOpt
        ? correctOpt.letter + ". " + correctOpt.text
        : "正确答案：" + (q.answer || "—");
    }

    if (q.analysis) {
      els.answerAnalysisBox.hidden = false;
      els.answerAnalysis.textContent = q.analysis;
    } else {
      els.answerAnalysisBox.hidden = true;
    }

    els.essayGrade.hidden = !isEssay;
    if (isEssay) {
      els.btnSelfCorrect.classList.toggle("active", !!(rec && rec.correct === true));
      els.btnSelfWrong.classList.toggle("active", !!(rec && rec.correct === false));
    }

    var src = [];
    if (q.sourceRef) src.push("题目来源：" + q.sourceRef.file + " · 第 " + q.sourceRef.row + " 行");
    if (q.id) src.push("题号：" + q.id);
    if (q.images && q.images.length) src.push("配图：" + q.images.join("、"));
    els.answerSource.textContent = src.join("　|　");
  }

  function renderEmpty() {
    els.qCategory.textContent = "提示";
    els.qSubcategory.hidden = true;
    els.qImageBadge.hidden = true;
    els.qCounter.textContent = "第 0 / 0 题";
    els.stem.textContent = state.filter === "wrong"
      ? "当前没有错题，继续保持！"
      : "当前筛选下暂无题目。";
    els.imageArea.hidden = true;
    els.options.innerHTML = "";
    els.options.hidden = true;
    els.essayHint.hidden = true;
    els.answerPanel.hidden = true;
    els.btnPrev.disabled = true;
    els.btnNext.disabled = true;
    els.btnReveal.disabled = true;
    els.btnReveal.textContent = "显示答案";
  }

  function renderQuestion() {
    ensureOrder();
    var q = currentQuestion();
    if (!q) { renderEmpty(); return; }

    var rec = getRecord(q.id);
    answerShown = !!(rec && rec.revealed) ? true : answerShown;
    // 换题时，若该题未看过答案则收起
    if (!(rec && rec.revealed)) answerShown = false;

    els.qCategory.textContent = q.category || (q.type === "essay" ? "问答题" : "单选题");
    setBadge(els.qSubcategory, q.subcategory || "");
    setBadge(els.qImageBadge, q.images && q.images.length ? "配图缺失" : "");

    els.stem.textContent = q.stem;
    els.qCounter.textContent = "第 " + (state.index + 1) + " / " + state.order.length + " 题";
    renderImageArea(q);
    renderOptions(q, rec);
    els.essayHint.hidden = q.type !== "essay";

    renderAnswer(q, rec);
    els.btnReveal.textContent = answerShown ? "隐藏答案" : "显示答案";
    els.btnReveal.disabled = false;
    els.btnPrev.disabled = state.index <= 0;
    els.btnNext.disabled = state.index >= state.order.length - 1;

    // 卡片动画：仅在换题时触发
    els.card.style.animation = "none";
    void els.card.offsetWidth;
    els.card.style.animation = "";
  }

  function render() {
    renderTabs();
    renderStats();
    renderQuestion();
  }

  /* ---------------- 交互 ---------------- */
  function selectOption(key) {
    var q = currentQuestion();
    if (!q) return;
    var rec = getRecord(q.id);
    if (rec && rec.revealed) return; // 已看答案后不可再改
    var next = { selectedKey: key, revealed: rec ? !!rec.revealed : false, correct: rec ? rec.correct : undefined, ts: Date.now() };
    state.records[q.id] = next;
    saveState();
    renderOptions(q, next);
    // 选中后不立即显示答案；点“显示答案”或“下一题”时才揭晓
  }

  /* “下一题”自动判分：揭晓答案、记录对错，约 1 秒后切到下一题 */
  var advanceTimer = null;
  var advancePending = false;

  function cancelPendingAdvance() {
    if (advanceTimer) { clearTimeout(advanceTimer); advanceTimer = null; }
    advancePending = false;
  }

  /* 揭晓答案：若已有勾选且尚未揭晓，同时记录本题是否答对 */
  function revealAndRecord() {
    var q = currentQuestion();
    if (!q) return null;
    var rec = getRecord(q.id);
    answerShown = true;
    if (!(rec && rec.revealed)) {
      var next = {
        selectedKey: rec ? rec.selectedKey || null : null,
        revealed: true,
        correct: rec ? rec.correct : undefined,
        ts: Date.now()
      };
      if (q.type !== "essay" && next.selectedKey) {
        next.correct = next.selectedKey === q.answer;
      }
      state.records[q.id] = next;
      rec = next;
      saveState();
      renderStats();
    }
    renderOptions(q, rec);
    renderAnswer(q, rec);
    els.btnReveal.textContent = "隐藏答案";
    return q;
  }

  function toggleReveal() {
    var q = currentQuestion();
    if (!q) return;
    cancelPendingAdvance();
    if (answerShown) {
      answerShown = false;
      renderAnswer(q, getRecord(q.id));
      els.btnReveal.textContent = "显示答案";
      return;
    }
    revealAndRecord();
  }

  function gradeEssay(correct) {
    var q = currentQuestion();
    if (!q) return;
    var rec = getRecord(q.id) || { selectedKey: null, revealed: true, ts: Date.now() };
    state.records[q.id] = {
      selectedKey: null,
      revealed: true,
      correct: correct,
      ts: Date.now()
    };
    answerShown = true;
    saveState();
    renderStats();
    renderAnswer(q, state.records[q.id]);
    renderOptions(q, state.records[q.id]);
  }

  function go(delta) {
    var q = currentQuestion();
    if (!q) return;

    // 只勾选、未点过“显示答案”就直接点“下一题”：
    //   答对 → 显示正确与解析，约 1 秒后自动切到下一题
    //   答错 → 显示错误与解析，停留在本题，直到再点一次“下一题”
    if (delta > 0) {
      var rec = getRecord(q.id);
      if (q.type !== "essay" && rec && rec.selectedKey && !rec.revealed) {
        cancelPendingAdvance();
        var isCorrect = rec.selectedKey === q.answer;
        revealAndRecord();
        if (!isCorrect) {
          // 答错：显示错误与解析，停留在本题，等用户再点一次“下一题”
          return;
        }
        if (state.index >= state.order.length - 1) {
          toast("已是最后一题，答案已显示并记录");
          return;
        }
        // 答对：答案保持展示约 1 秒后自动切题（期间不改变按钮文案）
        advancePending = true;
        advanceTimer = setTimeout(function () {
          advanceTimer = null;
          advancePending = false;
          go(1);
        }, 1000);
        return;
      }
    }

    cancelPendingAdvance();
    var nextIndex = state.index + delta;
    if (nextIndex < 0 || nextIndex >= state.order.length) return;
    state.index = nextIndex;
    answerShown = false;
    saveState();
    render();
    els.card.scrollIntoView({ behavior: "smooth", block: "nearest" });
  }

  function goToIndex(i) {
    if (i < 0 || i >= state.order.length) return;
    state.index = i;
    answerShown = false;
    saveState();
    render();
  }

  function setFilter(filter) {
    if (!FILTER_DEFS[filter] || state.filter === filter) return;
    cancelPendingAdvance();
    state.filter = filter;
    state.order = buildOrder(filter);
    state.index = 0;
    answerShown = false;
    saveState();
    render();
  }

  function reshuffle() {
    cancelPendingAdvance();
    state.order = buildOrder(state.filter);
    state.optionOrders = {};
    state.index = 0;
    answerShown = false;
    saveState();
    render();
    toast("已重新打乱题目与选项");
  }

  function toggleShuffle(on) {
    cancelPendingAdvance();
    state.shuffle = !!on;
    state.order = buildOrder(state.filter);
    state.optionOrders = {};
    state.index = 0;
    answerShown = false;
    saveState();
    render();
    toast(state.shuffle ? "已开启乱序" : "已按原题顺序排列");
  }

  function resetProgress() {
    if (!window.confirm("确定清空所有做题记录吗？该操作不可恢复。")) return;
    cancelPendingAdvance();
    state.records = {};
    state.index = 0;
    answerShown = false;
    if (state.filter === "wrong") state.filter = "all";
    state.order = buildOrder(state.filter);
    saveState();
    render();
    toast("已清空做题记录");
  }

  /* ---------------- 主题 ---------------- */
  function applyTheme() {
    var theme = state.theme;
    var resolved = theme;
    if (theme === "auto") {
      resolved = window.matchMedia && window.matchMedia("(prefers-color-scheme: dark)").matches ? "dark" : "light";
    }
    document.documentElement.setAttribute("data-theme", resolved);
    var iconMoon = '<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M21 12.8A9 9 0 1 1 11.2 3a7 7 0 0 0 9.8 9.8z"/></svg>';
    var iconSun = '<svg class="ico" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4.2"/><path d="M12 2v2.5M12 19.5V22M2 12h2.5M19.5 12H22M4.9 4.9l1.8 1.8M17.3 17.3l1.8 1.8M19.1 4.9l-1.8 1.8M6.7 17.3l-1.8 1.8"/></svg>';
    els.btnTheme.innerHTML = theme === "light" ? iconSun : iconMoon;
    els.btnTheme.title = "主题：" + (theme === "light" ? "浅色" : theme === "dark" ? "深色" : "跟随系统") + "（点击切换）";
    var meta = document.querySelector('meta[name="theme-color"]');
    if (meta) meta.setAttribute("content", resolved === "dark" ? "#0b1220" : "#eef2f7");
  }

  function cycleTheme() {
    state.theme = state.theme === "auto" ? "light" : state.theme === "light" ? "dark" : "auto";
    saveState();
    applyTheme();
  }

  /* ---------------- Toast ---------------- */
  var toastTimer = null;
  function toast(msg) {
    els.toast.textContent = msg;
    els.toast.hidden = false;
    requestAnimationFrame(function () { els.toast.classList.add("show"); });
    clearTimeout(toastTimer);
    toastTimer = setTimeout(function () {
      els.toast.classList.remove("show");
      setTimeout(function () { els.toast.hidden = true; }, 220);
    }, 1800);
  }

  /* ---------------- 统计弹窗 ---------------- */
  function openStats() {
    cancelPendingAdvance();
    renderStats();
    if (typeof els.dialog.showModal === "function") els.dialog.showModal();
    else els.dialog.setAttribute("open", "");
  }
  function closeStats() {
    if (typeof els.dialog.close === "function") els.dialog.close();
    else els.dialog.removeAttribute("open");
  }

  /* ---------------- 初始化 ---------------- */
  function cacheEls() {
    els = {
      card: document.getElementById("card"),
      statAnswered: document.getElementById("stat-answered"),
      statTotal: document.getElementById("stat-total"),
      statSeen: document.getElementById("stat-seen"),
      statCorrect: document.getElementById("stat-correct"),
      statWrong: document.getElementById("stat-wrong"),
      statAccuracy: document.getElementById("stat-accuracy"),
      statStreak: document.getElementById("stat-streak"),
      statProgressPct: document.getElementById("stat-progress-pct"),
      progressFill: document.getElementById("progress-fill"),
      footTotal: document.getElementById("foot-total"),
      qCategory: document.getElementById("q-category"),
      qSubcategory: document.getElementById("q-subcategory"),
      qImageBadge: document.getElementById("q-image-badge"),
      qCounter: document.getElementById("q-counter"),
      stem: document.getElementById("q-stem"),
      imageArea: document.getElementById("q-image-area"),
      options: document.getElementById("q-options"),
      essayHint: document.getElementById("essay-hint"),
      answerPanel: document.getElementById("answer-panel"),
      answerTitle: document.getElementById("answer-title"),
      answerPill: document.getElementById("answer-pill"),
      answerVerdict: document.getElementById("answer-verdict"),
      answerText: document.getElementById("answer-text"),
      answerAnalysisBox: document.getElementById("answer-analysis-box"),
      answerAnalysis: document.getElementById("answer-analysis"),
      essayGrade: document.getElementById("essay-grade"),
      btnSelfCorrect: document.getElementById("btn-self-correct"),
      btnSelfWrong: document.getElementById("btn-self-wrong"),
      answerSource: document.getElementById("answer-source"),
      btnPrev: document.getElementById("btn-prev"),
      btnNext: document.getElementById("btn-next"),
      btnReveal: document.getElementById("btn-reveal"),
      tabs: document.getElementById("tabs"),
      tabCounts: {},
      shuffleToggle: document.getElementById("toggle-shuffle"),
      btnReshuffle: document.getElementById("btn-reshuffle"),
      btnReset: document.getElementById("btn-reset"),
      btnTheme: document.getElementById("btn-theme"),
      btnStats: document.getElementById("btn-stats"),
      dialog: document.getElementById("stats-dialog"),
      btnCloseStats: document.getElementById("btn-close-stats"),
      btnCloseStats2: document.getElementById("btn-close-stats-2"),
      btnReset2: document.getElementById("btn-reset-2"),
      dlgAnswered: document.getElementById("dlg-answered"),
      dlgTotal: document.getElementById("dlg-total"),
      dlgCorrect: document.getElementById("dlg-correct"),
      dlgWrong: document.getElementById("dlg-wrong"),
      dlgAccuracy: document.getElementById("dlg-accuracy"),
      dlgSeen: document.getElementById("dlg-seen"),
      statsTableBody: document.getElementById("stats-table-body"),
      ring: document.getElementById("ring"),
      ringPct: document.getElementById("ring-pct"),
      toast: document.getElementById("toast")
    };
    Array.prototype.forEach.call(document.querySelectorAll(".tab-count"), function (el) {
      els.tabCounts[el.getAttribute("data-count")] = el;
    });
  }

  function bindEvents() {
    els.btnPrev.addEventListener("click", function () { go(-1); });
    els.btnNext.addEventListener("click", function () { go(1); });
    els.btnReveal.addEventListener("click", toggleReveal);
    els.btnSelfCorrect.addEventListener("click", function () { gradeEssay(true); });
    els.btnSelfWrong.addEventListener("click", function () { gradeEssay(false); });

    els.tabs.addEventListener("click", function (e) {
      var tab = e.target.closest(".tab");
      if (!tab) return;
      setFilter(tab.getAttribute("data-filter"));
    });

    els.shuffleToggle.addEventListener("change", function (e) { toggleShuffle(e.target.checked); });
    els.btnReshuffle.addEventListener("click", reshuffle);
    els.btnReset.addEventListener("click", resetProgress);
    els.btnReset2.addEventListener("click", function () { closeStats(); resetProgress(); });
    els.btnTheme.addEventListener("click", cycleTheme);
    els.btnStats.addEventListener("click", openStats);
    els.btnCloseStats.addEventListener("click", closeStats);
    els.btnCloseStats2.addEventListener("click", closeStats);
    els.dialog.addEventListener("click", function (e) {
      if (e.target === els.dialog) closeStats();
    });

    document.addEventListener("keydown", function (e) {
      if (e.metaKey || e.ctrlKey || e.altKey) return;
      if (els.dialog.open) return;
      var tag = (e.target && e.target.tagName) || "";
      if (tag === "INPUT" || tag === "TEXTAREA") return;

      if (e.key === "ArrowLeft") { e.preventDefault(); go(-1); }
      else if (e.key === "ArrowRight") { e.preventDefault(); go(1); }
      else if (e.key === " " || e.key === "Enter") {
        if (tag === "BUTTON") return;
        e.preventDefault(); toggleReveal();
      } else if (/^[1-6]$/.test(e.key)) {
        var q = currentQuestion();
        if (!q || q.type === "essay") return;
        var opts = displayOptions(q);
        var idx = parseInt(e.key, 10) - 1;
        if (opts[idx]) selectOption(opts[idx].key);
      }
    });

    if (window.matchMedia) {
      var mq = window.matchMedia("(prefers-color-scheme: dark)");
      var onChange = function () { if (state.theme === "auto") applyTheme(); };
      if (mq.addEventListener) mq.addEventListener("change", onChange);
      else if (mq.addListener) mq.addListener(onChange);
    }
  }

  function boot() {
    cacheEls();
    if (!QUESTIONS.length) {
      els.stem.textContent = "题库加载失败：未找到 js/questions.js";
      applyTheme();
      return;
    }
    applyTheme();
    ensureOrder();
    bindEvents();
    render();
  }

  if (document.readyState === "loading") document.addEventListener("DOMContentLoaded", boot);
  else boot();
})();

</script>
</body>
</html>
